<!doctype html>
<html lang="th">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Linac QA, Lampang Cancer Hospital</title>
<link rel="icon" type="image/png" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIAAAACACAMAAAD04JH5AAAAwFBMVEX///////7+//7//v/+/v/+/v7+/v3+/f39/v79/v39/f38/v38/f38/fz7/fz+/Pz8/Pz8/Pv8+/v7/Pv2+Pbw8/Hm7OfW4tnJ2My4z8C1y7mlwq+bu6aLsZecnJx6pIdjlXJUjmhDhFowek0mc0MXbTsUbTsUbDoTbTsTbDoTazkSbDoSazkSazgRazgSajcQajgQajcQajYPajcSZzIMZzIJZjIHZTAFYy0DYiwEYCkAYCkAXygDXiIAXiUAWR/kwEx2AAAK+0lEQVR42sVbi5aayhLtw5w+I0ac3FEeClzeqKPiJcgb8f//6larmXEQmjYnZmqtzJqVRGtTXY9d1QX67xcL+nL5/ltlAvJMvvZlKoG8nn4fwl92fuK3Pgwn8PBzKqu6aduu6zq2beqqPPlDtsQC/JBU082qMs/SBCTL8rJKXXM+RdzD9YP617npVmUSrBar1WYL8raCX4MkP6po/GD1Qw5NVedQxqvFNmzI1it0gu+BwgnoSXXKdLkIwhZZlsZjAYDryXadrjZhuyxKE317oP4RejH2ud+lPgxXuYUGj/Q+yT5EizD8IgACmnm5H4RfBACCX4sT/0f4VQAEpNfRWxh+FYAx6F9ve/Q/MArGSKvXQZ/+cFk9KA9MkMqiP/Srx2TCEVLSaBuyANAeUQswJ7nJikF/uD7MHmABLAyt3GfRH0axhP55RAAe2fRvEneK8O8vQPI+2jEBeEgawPx/7HzBpD/0674gwDw/Es4y5DHHFgHage0AwjDIZmh4z9MNhBO5pELGoptsGfXHrtjjAlNZUeazkyiydAYrjHBPCWA1ALjAXwO6NY00Li6SBS5Q6blMCP1IwJ0GkLw4YATgH3RqGsJo6qZv64sEUZKWVbF3jJlInhR3GaBiNcAu2kuIdqRDpMTBRzzttpvFYhWlVeaas0k7BMDsRH5TVr8YhMAobo9zt/E3SXlwNDCDwLXloLxqShl1AJjTg5BHZtka0NvFMq1cQyJe0mDhyLBaxGtDsIU0yNH8+Qk921kXod34ycHVXpDAkkhf3ST4hSyEkUhz6K2fVM4MNb2IF5oyEcQ2AJAEJHoSgJxOD6itn2fGtLecwoO0AehPwwKaF+ueTBLUttz6NTwIFcA29kSMe2lVb0j7uddHKdoB+LXWZzsAUC37s1mSqc1vwkgyQS55vhXAIrefh/h3AAhXUdHkdQMkJVW9pwAIor2M+uoaI4BwExWNKQNRGUTOtBsAwwGwAwAE2Wc/ICrjhALAr8wngeundrO+KLjIW+J9MiipCHHqvHYAiPzcmXIDFm4XR2x1bQHfyHNXCXnoJKmDz/OnJoBokbr9DvDzg1tWctdosZwksy/zryYAP/VktmYAIztfsbK7Qrlid/DJFADgNgB+5jLqJ4SoZKS3JK7HH6fKYwJgMLwFEPilw6of/htjGJz63PpncedGwghZGbAN6JH4zwBWUW2JzM3YAMmbiJXfrTLnnNnItz+LVpZa0pTAGX4A2PjZXn9iJ+Ic9+qkG1YTrMELRgT1ZGbY7i4KI8+xdBmYHT4DWK1SUrq4O1qhMTKYKTYQLBNia4BmTloe6zSO46ou870JlAHSku+vs8JRn+7rhYGVpqxHcO4yJkgp0ig2VUWSZNXcJwlQNEl007QubHWKWML/0yE8dQfij6YsD3MAYFb+Ah5aMc05QrJ1zLOjLXo7W1cu/nFno612BeJ62RSvMNAUDi1y0XiiH4+GMEVT07YMeaLIp7Hx/YN5zHUlw6A43MjRnfCcvAOzf0dangHj4q+G1kP0K9LV6W0TfTa/EWhXeDTbZ6mtqGWhCxMO85gf82jYcfT9NsF46qQt08YNFOCu9Cnbh3rvBFDxb/uGz51vd4f3yQvaTLDJ5kC3mzI6I3hW7bT2C92YP1NarxGaneJi3GMF/qlt3kEsMOq+I3hVzCQ2jrU962b+AKCuTh3eqI8VeLcjPxoAMNs3pGSZZmZZpXVGPgDIfOjwtFeoXfRspN3OvOgAkDBS4mqO9JgyBQMA+QY6PGImeoIQSHKJ7gIAKXSfz8dTL/YkKgBSoNICCPyIo059nGxxFwAyqcsUZGTATDmOCoC0V5ULvjKgu0Fj8toDYDCU94lqFsFR7ZzGvwMgzU1tYFqVFsCi8YodABaQuI92eVbo3dXnCkD4tq4sieYIwNDjZMEKgCe1KIjLwlIo/fc1ANIp0JnaGGyQ+mwASGcIXMA1FUQz62cAvVwVCr17NQGnAOCR5FS5q8mQBoeIGUAvWx8jya7f7+C6AXB4YpexKequPOTRHQCgX/Go/YoAxf0Q+X0AIGQCkn7ctGcA0wRAbOBKtEMDcOquXG7pAAgHzp0XZL+J9wII/dKe0tIyhqezqoScA9UHtENqitauZwLTAgBiwaBfIYGPqO4h9gN6NdTio+N4PeOrNgChf1R7ZpccEg2vir2UmgcUq6gcZULlwK0AtlA8OL6HoSDJ8OqKlgnhX2auYzpUN2wFAIdg9VF3spEi6c6cWg0FZDnz4iqs+CHfkAnfBuCqx6RDmIqt2y/4XZ/lIuVgv9KueVoBvKXOBPfOf3Gbq+LhB8kdIdMRkPMeit9lRW6IImutbRfT/Ip0DE3PO31IvOSREWc4SC4u58khwSn2N9K+WrBJe4bo7Y4PDjFVdNu+PPIE6Zbs7uWLR4+RWS+jG+nockv13h6OOIVsQFdcXyggRs9m4VryT584kftdU7qvsvB9FhgS9fs6Cbz4PBscINl1yWiA/6iQ7FdZQRDLPVS9GdBTY19G/hYathMAaKc8awauNLi+fGGed51Gbux3+kAmFaeOToX6AgBKxlFW7etqTEb/zAA2qT1kbqTB4HqWXnjCBQBQAsfWTHS1rPfEQY+5ZgSwi3Yy6502DyShDlbvPfPZBwgpOpivzYkb+7SnYI0DHolXNOkdAPyZGJZ5XQowEKXsjXXoWBpsXjgA/dfP9Q4ArD8zzE93Qjzz6JuM/OynvzgW/5vYtRe2ARgBMbc/p1TIzqwjt23Se6t+0j96Mj+f69URiIarj/FnPiU6KWMkRDHLOH18syryEwB0k5YxR083PCWLtsxDT6E//8Ch7loBQFEyZrowvvmEWq6Z8uGyVlHfxi2PJTfZhGHXEegt15LkansZMOVCrR8AMm8C+8MC35DcVtXJhlvAMH32ar0PwKgtqj4A8FhpyyWY7DdEqx//3gJ/D6ZOtuoGgJGstPox+ME+8/89AAFpLZn1AwCkou+dfbZT+Zu+KOhhphhqS8sIFwCIP8eH7/tHQmNIO0aiWSf+jr5fJNOvNVqXO04A2PiL6lYRBcLuxxt9uwVzk9arlCB2tRaZNxg89Jiisa+izoXbzfulZ/fEJlu3V/KyKVV2vF0WIhzS3FXxchX80noN2W5pz+q71aIhfgSF5Z92GutVeeS3LJ0vehY9CcVkvk0jHfewdcWCvHJgeXUZB4vFKrj2iHXPjtu43QW7tqXkjnZ3cHrtQbPctCyzOFq/7z15fTtuA2QxU9xFRSE3+HRbICqaabv7oj4ea5DjsTzSO+SOrZj2gI48iTaEBTOcVD2LsqJqumEYuq7NFZH63scQYoBR/w+yqzPqJTbCPW3IXRuDb8CtMBPBxvxoPD4nzvF4hHuoKLMLLKs5uu/pmFqRKeteg1+bD1hbhsYr/R8bu05ZD+BOF5gd1mwRkClo+Nv1kzRUsexV7JYH7SGb84RVsexV+McHvTow6tqzvBn4CcJDXiNji0Kvtl44jL4KwM6vrSnHo68CsFnX5gt6zPOToZ+d0QH4caEj7lH6CQCqBbZ+7qk918GPPAI/rulXgA8FsFsEpaej31+Amoy0PQ8EflQWpoT+5h+pH6xrtL1Cs12s4npPLisf+wrnaQ59jAN/sflJZHfBauEHSVm4hgyN+eDB+skg2HTSmhDZ4PLeQVbVqWPOxTPZ/hMyVXTTcXdpludZ4rm2qSmnlZg/pB6/E9nTuyeS+HS+scDojwkejj9FGrTgf1D7+y31eQQwYnz/6G75P0lNlH0lgIy/AAAAAElFTkSuQmCC">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans+Thai:wght@400;500;600;700&display=swap">
<style>
/* Layout: sticky console header (name, tally, category tabs) over one column of category panels, max 64rem */
:root {
  --bg: #EDF1F5;
  --surface: #FFFFFF;
  --sunken: #F4F7FA;
  --ink: #13202F;
  --muted: #5A6779;
  --line: #D6DDE5;
  --line-strong: #B5C0CD;
  --accent: #E09A12;          /* beam-on lamp amber */
  --accent-ink: #875700;
  --accent-soft: #FBF0DA;
  --ok: #1C7A4C;
  --ok-bg: #E4F3EB;
  --bad: #C1352A;
  --bad-bg: #FBE8E6;
  --series: #2D6CB5;         /* trend line (validated against both surfaces) */
  --sec-blue: #E1EDFB;       /* alternating category panels: blue, then purple */
  --sec-blue-line: #BFD5F0;
  --sec-purple: #ECE5FA;
  --sec-purple-line: #D3C6F1;
  --bad-mark: #C1352A;       /* out-of-tolerance points on charts */
  --shadow-lg: 0 14px 36px rgba(19, 32, 47, .18);
  --beam: #FFF3D2;            /* light field through the MLC opening */
  --leaf: #8D9AAA;
  --leaf-edge: #C9D1DA;
  --scrim: rgba(8, 12, 18, .95);  /* photo viewer backdrop, same in both themes */
  --on-scrim: #F2F5F8;
  --f-sans: "IBM Plex Sans Thai", "Noto Sans Thai", "Leelawadee UI", Tahoma, system-ui, sans-serif;
  --f-mono: "IBM Plex Mono", ui-monospace, "SFMono-Regular", Menlo, Consolas, monospace;
  --stick: 118px;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --bg: #0D131A; --surface: #151E28; --sunken: #111922; --ink: #E4EAF1; --muted: #97A3B3;
    --line: #263342; --line-strong: #3A4A5C; --accent: #F0AA35; --accent-ink: #F5BE62; --accent-soft: #30250F;
    --ok: #52C68D; --ok-bg: #12291E; --bad: #F2766D; --bad-bg: #34181A; --shadow-lg: 0 14px 36px rgba(0, 0, 0, .55);
    --series: #5B93D3; --bad-mark: #E5675D;
    --sec-blue: #13243A; --sec-blue-line: #23405F; --sec-purple: #22193A; --sec-purple-line: #3E3163;
    --beam: #4A3C17; --leaf: #2F3B49; --leaf-edge: #18212B;
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --bg: #0D131A; --surface: #151E28; --sunken: #111922; --ink: #E4EAF1; --muted: #97A3B3;
  --line: #263342; --line-strong: #3A4A5C; --accent: #F0AA35; --accent-ink: #F5BE62; --accent-soft: #30250F;
  --ok: #52C68D; --ok-bg: #12291E; --bad: #F2766D; --bad-bg: #34181A; --shadow-lg: 0 14px 36px rgba(0, 0, 0, .55);
    --series: #5B93D3; --bad-mark: #E5675D;
    --sec-blue: #13243A; --sec-blue-line: #23405F; --sec-purple: #22193A; --sec-purple-line: #3E3163;
    --beam: #4A3C17; --leaf: #2F3B49; --leaf-edge: #18212B;
  color-scheme: dark;
}

* { box-sizing: border-box; }
[hidden] { display: none !important; }
.sr-only { position: absolute; width: 1px; height: 1px; padding: 0; margin: -1px; overflow: hidden; clip: rect(0, 0, 0, 0); white-space: nowrap; border: 0; }
html { -webkit-text-size-adjust: 100%; }
body { margin: 0; background: var(--bg); color: var(--ink); font: 400 15px/1.55 var(--f-sans); }
button, input, textarea { font: inherit; color: inherit; }
:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.wrap { max-width: 64rem; margin-inline: auto; padding-inline: 16px; }

/* ---------- header ---------- */
.top { position: sticky; top: env(safe-area-inset-top, 0px); z-index: 30; background: var(--surface); border-bottom: 1px solid var(--line); }
.top-row { display: flex; align-items: center; justify-content: space-between; gap: 8px 20px; flex-wrap: wrap; padding-block: 12px 6px; }
.brand { display: flex; align-items: center; gap: 12px; min-width: min-content; flex: 1 1 16rem; }
.brand > div { min-width: 0; }
/* hospital logo (linac-qa/logo*.png, embedded as data URIs) on a white tile so it reads in both themes */
.logo { width: 44px; height: 44px; border-radius: 10px; background: #fff; padding: 3px; box-shadow: 0 0 0 1px var(--line); flex: none; }
@media (max-width: 380px) { .top .brand { gap: 8px; } .logo { width: 36px; height: 36px; border-radius: 8px; padding: 2px; } }
.gate-logo { width: 150px; height: auto; align-self: center; background: #fff; border-radius: 12px; padding: 10px; box-shadow: 0 0 0 1px var(--line); }
.nw { white-space: nowrap; }
h1 { font-size: 1.125rem; font-weight: 700; margin: 0; line-height: 1.25; letter-spacing: -.005em; }
.meta { margin: 0; color: var(--muted); font-size: .8125rem; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.tally { display: flex; gap: 6px; font-size: .8125rem; flex-wrap: wrap; }
.tally span { display: inline-flex; align-items: baseline; gap: 5px; padding: 3px 10px; border-radius: 999px; background: var(--sunken); border: 1px solid var(--line); color: var(--muted); white-space: nowrap; }
.tally b { font: 500 .875rem/1 var(--f-mono); color: var(--ink); font-variant-numeric: tabular-nums; }
.tally .t-pass b { color: var(--ok); }
.tally .t-fail b { color: var(--bad); }

.tabrow { display: flex; align-items: center; gap: 8px; }
.tabs { display: flex; gap: 2px; overflow-x: auto; scrollbar-width: none; flex: 1; min-width: 0; }
.tabs::-webkit-scrollbar { display: none; }
.tab { appearance: none; border: 0; border-bottom: 3px solid transparent; background: none; color: var(--muted); font: 500 .875rem/1 var(--f-sans);
  padding: 11px 11px 10px; display: inline-flex; align-items: center; gap: 7px; white-space: nowrap; cursor: pointer;
  border-radius: 6px 6px 0 0; position: relative; user-select: none; -webkit-user-select: none; }
.tab:hover { color: var(--ink); background: var(--sunken); }
.tab[aria-current="true"] { color: var(--ink); border-bottom-color: var(--accent); }
.tab .dot { width: 7px; height: 7px; border-radius: 50%; background: var(--line-strong); flex: none; }
.tab[data-st="part"] .dot { background: var(--accent); }
.tab[data-st="done"] .dot { background: var(--ok); }
.tab[data-st="fail"] .dot { background: var(--bad); }
.tab[data-st="none"] .dot { display: none; }
.tab .cnt { font: 500 .72rem/1 var(--f-mono); color: var(--muted); font-variant-numeric: tabular-nums; }
.tab.dragging { opacity: .35; }
.tab.drop-before::before, .tab.drop-after::after { content: ""; position: absolute; top: 6px; bottom: 6px; width: 3px; background: var(--accent); border-radius: 2px; }
.tab.drop-before::before { left: -2px; }
.tab.drop-after::after { right: -2px; }
.progress { height: 3px; background: var(--line); }
.progress span { display: block; height: 100%; width: 0; background: var(--ok); transition: width .3s ease; }

.btn { appearance: none; display: inline-flex; align-items: center; justify-content: center; gap: 6px; font: 500 .875rem/1.2 var(--f-sans);
  padding: 8px 14px; border-radius: 7px; border: 1px solid var(--line-strong); background: var(--surface); color: var(--ink); cursor: pointer; white-space: nowrap; text-decoration: none; }
.btn:hover { background: var(--sunken); }
.btn.primary { background: var(--ink); border-color: var(--ink); color: var(--surface); }
.btn.primary:hover { opacity: .9; }
.btn.danger { color: var(--bad); border-color: var(--bad); }
.btn.small { padding: 6px 10px; font-size: .8125rem; }
.btn svg { width: 15px; height: 15px; flex: none; }
.reorder-btn[aria-expanded="true"] { background: var(--accent-soft); border-color: var(--accent); color: var(--accent-ink); }

/* ---------- reorder panel ---------- */
.panel { position: fixed; z-index: 40; top: calc(env(safe-area-inset-top, 0px) + var(--stick) + 8px); right: 16px;
  width: min(23rem, calc(100% - 32px)); max-height: calc(100% - var(--stick) - 32px); overflow: auto;
  background: var(--surface); border: 1px solid var(--line-strong); border-radius: 12px; box-shadow: var(--shadow-lg);
  padding: 16px; display: flex; flex-direction: column; gap: 12px; }
.panel h2 { font-size: 1rem; }
.panel p { margin: 0; color: var(--muted); font-size: .8125rem; }
.olist { user-select: none; -webkit-user-select: none; list-style: none; margin: 0; padding: 0; display: flex; flex-direction: column; gap: 6px; }
.olist li { display: flex; align-items: center; gap: 6px; padding: 4px 6px 4px 2px; border: 1px solid var(--line); border-radius: 8px; background: var(--surface); }
.olist li.lifting { border-color: var(--accent); box-shadow: var(--shadow-lg); position: relative; z-index: 2; }
.grip { appearance: none; border: 0; background: none; color: var(--muted); width: 30px; height: 34px; display: grid; place-items: center; cursor: grab; touch-action: none; border-radius: 6px; }
.grip:active { cursor: grabbing; }
.grip svg { width: 14px; height: 14px; }
.olist .idx { font: 500 .75rem/1 var(--f-mono); color: var(--muted); width: 1.4rem; text-align: right; font-variant-numeric: tabular-nums; }
.olist .nm { flex: 1; min-width: 0; font-weight: 500; font-size: .9rem; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
.panel-foot { display: flex; justify-content: space-between; gap: 8px; }

/* ---------- sections ---------- */
main { display: flex; flex-direction: column; gap: 20px; padding-block: 20px 45vh; }
.sec { --sec-bg: var(--surface); background: var(--sec-bg); border: 1px solid var(--line); border-radius: 12px; padding: 20px; display: flex; flex-direction: column; gap: 18px;
  scroll-margin-top: calc(var(--stick) + 14px); }
.sec.flash { animation: flash 1.1s ease-out; }
@keyframes flash { from { box-shadow: 0 0 0 3px var(--accent); } to { box-shadow: 0 0 0 3px transparent; } }
.sec-head { display: flex; justify-content: space-between; align-items: flex-start; gap: 10px 16px; flex-wrap: wrap; padding-bottom: 14px; border-bottom: 1px solid var(--line); }
.sec-title { min-width: 0; }
h2 { font-size: 1.375rem; font-weight: 700; margin: 0; line-height: 1.25; text-wrap: balance; }
.sec-title p { margin: 2px 0 0; color: var(--muted); font-size: .875rem; }
.sec-side { display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
.sec-stat { display: flex; gap: 6px; }
.chip { font: 500 .75rem/1 var(--f-mono); padding: 5px 9px; border-radius: 999px; background: var(--sunken); border: 1px solid var(--line); color: var(--muted); font-variant-numeric: tabular-nums; white-space: nowrap; }
.chip.ok { color: var(--ok); background: var(--ok-bg); border-color: transparent; }
.chip.bad { color: var(--bad); background: var(--bad-bg); border-color: transparent; }
.mv { display: flex; border: 1px solid var(--line); border-radius: 7px; overflow: hidden; }
.mv button { appearance: none; border: 0; background: var(--surface); color: var(--muted); width: 34px; height: 30px; cursor: pointer; display: grid; place-items: center; }
.mv button + button { border-left: 1px solid var(--line); }
.mv button:hover:not(:disabled) { background: var(--sunken); color: var(--ink); }
.mv button:disabled { opacity: .3; cursor: default; }
.mv svg { width: 14px; height: 14px; }

.block { display: flex; flex-direction: column; gap: 10px; min-width: 0; }
.block + .block { padding-top: 18px; border-top: 1px dashed var(--line); }
.block-head { display: flex; align-items: baseline; gap: 6px 10px; flex-wrap: wrap; }
h3 { font-size: 1rem; font-weight: 600; margin: 0; }
.limit { font: 500 .75rem/1 var(--f-mono); color: var(--accent-ink); background: var(--accent-soft); padding: 5px 8px; border-radius: 5px; white-space: nowrap; justify-self: start; }
.hint, .legend { margin: 0; color: var(--muted); font-size: .8125rem; }

.list { display: flex; flex-direction: column; }
.lrow { display: grid; grid-template-columns: minmax(0, 1fr) auto minmax(9rem, 12rem); align-items: center; gap: 8px 16px; padding-block: 10px; border-bottom: 1px solid var(--line); }
.lrow:first-child { padding-top: 0; }
.lrow:last-child { border-bottom: 0; padding-bottom: 0; }
.lab { display: flex; flex-direction: column; gap: 2px; min-width: 0; }
.lname { font-weight: 500; }
.lab small { color: var(--muted); font-size: .8125rem; }
.lab .extra { margin-top: 4px; height: 2.1rem; padding: 0 10px; border: 1px solid var(--line-strong); border-radius: 7px; background: var(--surface); max-width: 18rem; }
@media (max-width: 560px) {
  .lrow { grid-template-columns: minmax(0, 1fr) auto; }
  .lrow > .cell { grid-column: 1 / -1; }
}

.grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(8.5rem, 1fr)); gap: 10px; align-items: start; }
.gitem { display: flex; flex-direction: column; gap: 6px; padding: 10px; border: 1px solid var(--line); border-radius: 9px; background: var(--surface); min-width: 0; }
/* alternate panel colours in the current category order (follows any reordering) */
#main > .sec:nth-child(odd) { --sec-bg: var(--sec-blue); border-color: var(--sec-blue-line); }
#main > .sec:nth-child(even) { --sec-bg: var(--sec-purple); border-color: var(--sec-purple-line); }
#main > .sec .sec-head, #main > .sec .sec-nav, #main > .sec .lrow { border-color: color-mix(in srgb, var(--ink) 12%, transparent); }
.glab { font-weight: 600; font-size: .8125rem; line-height: 1.2; }
.gdesc { font-size: .75rem; line-height: 1.3; color: var(--muted); margin-top: -3px; }
.grid.shapes { grid-template-columns: repeat(auto-fill, minmax(9.5rem, 1fr)); }
.mlcfig { margin: 0; border: 1px solid var(--line); border-radius: 6px; overflow: hidden; background: var(--beam); }
.mlc { display: block; width: 100%; max-width: 100%; height: auto; aspect-ratio: 1; }
.mlc-field { fill: var(--beam); }
.mlc-leaves rect { fill: var(--leaf); stroke: var(--leaf-edge); stroke-width: .6; }
.mlc-ideal { fill: none; stroke: var(--ink); stroke-width: 1.4; stroke-dasharray: 5 3; }
.mlc-axis { stroke: var(--ink); stroke-width: .7; opacity: .45; fill: none; }

.cell { display: flex; flex-direction: column; gap: 3px; min-width: 0; }
.inp { position: relative; display: flex; align-items: center; }
.inp input { width: 100%; min-width: 0; height: 2.5rem; padding: 0 2.3rem 0 10px; font: 500 .95rem/1 var(--f-mono); font-variant-numeric: tabular-nums;
  background: var(--surface); border: 1px solid var(--line-strong); border-radius: 7px; }
.inp input::placeholder { color: var(--line-strong); }
.inp .unit { position: absolute; right: 10px; color: var(--muted); font: 400 .78rem/1 var(--f-mono); pointer-events: none; }
.cell[data-status="pass"] .inp input { border-color: var(--ok); background: var(--ok-bg); }
.cell[data-status="fail"] .inp input { border-color: var(--bad); background: var(--bad-bg); }
.cell[data-status="invalid"] .inp input, .cell[data-status="nonom"] .inp input { border-color: var(--accent); }
.res { font: 500 .74rem/1.25 var(--f-mono); min-height: .95rem; color: var(--muted); font-variant-numeric: tabular-nums; }
.cell[data-status="pass"] .res { color: var(--ok); }
.cell[data-status="fail"] .res { color: var(--bad); }
.cell[data-status="invalid"] .res, .cell[data-status="nonom"] .res { color: var(--accent-ink); }

.pf { flex-direction: row; }
.pf-val { gap: 6px; }
.pf-val .pfrow { display: flex; }
.pfb { flex: 1; min-width: 0; height: 2.5rem; padding: 0 8px; border: 1px solid var(--line-strong); background: var(--surface); color: var(--muted); font-weight: 500; font-size: .85rem; cursor: pointer; }
.pfb.yes { border-radius: 7px 0 0 7px; }
.pfb.no { border-radius: 0 7px 7px 0; border-left: 0; }
.pfb:hover { color: var(--ink); }
.pfb.yes[aria-pressed="true"] { background: var(--ok); border-color: var(--ok); color: var(--surface); }
.pfb.no[aria-pressed="true"] { background: var(--bad); border-color: var(--bad); color: var(--surface); }

.calc output { display: flex; align-items: center; height: 2.5rem; padding: 0 10px; font: 500 .95rem/1 var(--f-mono); font-variant-numeric: tabular-nums;
  border: 1px dashed var(--line-strong); border-radius: 7px; color: var(--muted); white-space: nowrap; }
.calc[data-status="pass"] output { color: var(--ok); border-color: var(--ok); background: var(--ok-bg); }
.calc[data-status="fail"] output { color: var(--bad); border-color: var(--bad); background: var(--bad-bg); }

.tscroll { overflow-x: auto; border: 1px solid var(--line); border-radius: 9px; background: var(--surface); }
.qt { border-collapse: separate; border-spacing: 0; width: 100%; font-size: .875rem; }
.qt th, .qt td { padding: 8px; border-bottom: 1px solid var(--line); text-align: left; vertical-align: top; }
.qt tbody tr:last-child > * { border-bottom: 0; }
.qt thead th { font-weight: 600; font-size: .75rem; line-height: 1.3; color: var(--muted); background: var(--sunken); white-space: nowrap; vertical-align: bottom; }
.qt thead th.grp { text-align: center; color: var(--ink); border-left: 1px solid var(--line); vertical-align: middle; }
.qt th.lead { position: sticky; left: 0; z-index: 1; }
.qt thead th.lead { z-index: 2; background: var(--sunken); }
.qt tbody th.lead { background: var(--surface); font-weight: 600; white-space: nowrap; padding-top: 16px; }
.qt tbody th small { display: block; font: 400 .72rem/1.35 var(--f-mono); color: var(--muted); white-space: normal; min-width: 8rem; max-width: 11rem; }
.qt td.lead2 { padding-top: 16px; font-family: var(--f-mono); color: var(--muted); white-space: nowrap; }
.qt td { min-width: 5.6rem; }
.qt .inp input { padding-right: 8px; }
.nom { display: flex; align-items: center; gap: 4px; font: 400 .7rem/1 var(--f-mono); color: var(--muted); margin-bottom: 2px; }
.nom input { width: 3.8rem; height: 1.45rem; padding: 0 5px; border: 1px dashed var(--line-strong); border-radius: 4px; background: transparent; color: var(--muted); font: 400 .72rem/1 var(--f-mono); }

/* sign-in */
.gate { position: fixed; inset: 0; z-index: 90; background: var(--bg); display: grid; place-items: center; overflow: auto;
  padding: calc(env(safe-area-inset-top, 0px) + 24px) 16px calc(env(safe-area-inset-bottom, 0px) + 24px); }
.gate-card { width: min(26rem, 100%); background: var(--surface); border: 1px solid var(--line); border-radius: 14px; padding: 28px 24px; display: flex; flex-direction: column; gap: 16px; }
.gate-card .brand { flex: none; }
.gate-card h2 { font-size: 1.25rem; }
.gate-card p { margin: 0; color: var(--muted); font-size: .9rem; }
.gbtn { min-height: 44px; display: flex; justify-content: center; }
/* LPCH RO Workspace sign-in on the gate */
.lpch-form { display: grid; gap: 10px; }
.lpch-form label { font-size: .8125rem; font-weight: 600; color: var(--muted); }
.lpch-form input { width: 100%; min-width: 0; height: 2.75rem; padding: 0 12px; border: 1px solid var(--line-strong); border-radius: 7px; background: var(--surface); }
.lpch-form .btn { height: 2.75rem; }
.lpch-form .btn:disabled { opacity: .6; cursor: wait; }
.lpch-form small { color: var(--muted); font-size: .78rem; }
.gate-err { color: var(--bad); background: var(--bad-bg); border-radius: 8px; padding: 10px 12px; font-size: .875rem; }
.who { display: flex; align-items: center; gap: 8px; min-width: 0; }
.who img, .who .ava { width: 28px; height: 28px; border-radius: 50%; flex: none; object-fit: cover; background: var(--accent-soft); color: var(--accent-ink); display: grid; place-items: center; font-weight: 700; font-size: .8rem; }
.who .wname { font-size: .8125rem; font-weight: 500; max-width: 11rem; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
@media (max-width: 560px) { .who .wname { display: none; } }

/* google sheet */
.sheetbox { display: flex; flex-direction: column; gap: 10px; padding: 14px; border: 1px solid var(--line); border-radius: 10px; background: var(--sunken); }
.sheetbox .row { display: flex; flex-wrap: wrap; gap: 10px; align-items: center; }
.sheetbox .stat { margin: 0; font-size: .875rem; }
.sheetbox .stat[data-s="ok"] { color: var(--ok); }
.sheetbox .stat[data-s="dirty"], .sheetbox .stat[data-s="off"] { color: var(--accent-ink); }
.sheetbox .stat[data-s="err"] { color: var(--bad); }
.sheetbox .rid { font: 500 .78rem/1 var(--f-mono); color: var(--muted); }
.btn:disabled { opacity: .5; cursor: default; }
.extlink { color: var(--ink); font-weight: 500; font-size: .875rem; text-underline-offset: 3px; text-decoration-color: var(--accent); }

/* view switch + dashboard */
.themes, .langs { display: inline-flex; border: 1px solid var(--line-strong); border-radius: 8px; overflow: hidden; flex: none; }
.themes button, .langs button { appearance: none; border: 0; background: var(--surface); color: var(--muted); width: 36px; height: 32px; display: grid; place-items: center; cursor: pointer; }
.themes button + button, .langs button + button { border-left: 1px solid var(--line-strong); }
.themes button[aria-pressed="true"], .langs button[aria-pressed="true"] { background: var(--ink); color: var(--surface); }
.themes svg { width: 16px; height: 16px; }
.langs button { font-family: inherit; font-size: .72rem; font-weight: 600; letter-spacing: .03em; }
.home { display: inline-flex; align-items: center; justify-content: center; gap: 9px; flex: none; padding: 8px 16px 8px 13px; border: 1px solid var(--line-strong);
  border-radius: 12px; background: transparent; color: var(--ink); font: 700 1rem/1.2 var(--f-sans); text-decoration: none; white-space: nowrap; }
.home:hover { background: var(--sunken); border-color: var(--muted); }
.home svg { width: 22px; height: 22px; flex: none; color: var(--muted); }
.home:hover svg { color: var(--ink); }
@media (max-width: 560px) { .top .home { padding: 6px 12px 6px 10px; font-size: .9rem; gap: 7px; } .top .home svg { width: 19px; height: 19px; } }
.views { display: inline-flex; border: 1px solid var(--line-strong); border-radius: 8px; overflow: hidden; flex: none; }
.views button { appearance: none; border: 0; background: var(--surface); color: var(--muted); padding: 7px 14px; font-weight: 600; font-size: .85rem; cursor: pointer; }
.views button + button { border-left: 1px solid var(--line-strong); }
.views button[aria-selected="true"] { background: var(--ink); color: var(--surface); }
body.dash-view .tabrow, body.dash-view .progress, body.dash-view .tally { display: none; }
.dash { display: flex; flex-direction: column; gap: 20px; padding-block: 20px 80px; }
.dcard { background: var(--surface); border: 1px solid var(--line); border-radius: 12px; padding: 20px; display: flex; flex-direction: column; gap: 14px; min-width: 0; }
.dcard-head { display: flex; justify-content: space-between; align-items: baseline; gap: 8px 16px; flex-wrap: wrap; }
.dcard-head h2 { font-size: 1.15rem; }
.dfilters { display: flex; flex-wrap: wrap; gap: 10px 12px; align-items: flex-end; }
.dfilters label { display: flex; flex-direction: column; gap: 4px; font-size: .75rem; color: var(--muted); font-weight: 600; min-width: 0; }
.dfilters select, .trend-pick select { height: 2.4rem; border: 1px solid var(--line-strong); border-radius: 7px; background: var(--surface); color: var(--ink); padding: 0 10px; font-size: .9rem; max-width: 100%; }
.trend-pick { display: flex; flex-direction: column; gap: 4px; font-size: .75rem; color: var(--muted); font-weight: 600; min-width: 0; }
.trend-pick select { width: min(32rem, 100%); }
.demo-note { margin: 0; padding: 10px 14px; border-radius: 9px; background: var(--accent-soft); color: var(--accent-ink); font-size: .85rem; }
.dash-msg { margin: 0; color: var(--muted); font-size: .9rem; }
.dash-msg.err { color: var(--bad); }
.tiles { display: grid; grid-template-columns: repeat(auto-fit, minmax(10rem, 1fr)); gap: 12px; }
.tile { padding: 14px 16px; border: 1px solid var(--line); border-radius: 10px; background: var(--surface); display: flex; flex-direction: column; gap: 2px; min-width: 0; }
.tile .tl { font-size: .8rem; color: var(--muted); }
.tile .tv { font-size: 1.75rem; font-weight: 600; line-height: 1.25; }
.tile .ts { font-size: .78rem; color: var(--muted); overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
.chartbox { position: relative; min-height: 120px; outline-offset: 4px; }
.chartbox svg { display: block; width: 100%; height: auto; overflow: visible; }
.chartbox .axis { font: 400 11px var(--f-mono); fill: var(--muted); font-variant-numeric: tabular-nums; }
.chartbox .endlabel { font: 600 12px var(--f-mono); fill: var(--ink); }
.ctip { position: absolute; pointer-events: none; background: var(--surface); border: 1px solid var(--line-strong); border-radius: 8px; padding: 8px 10px; box-shadow: var(--shadow-lg); font-size: .8rem; min-width: 10rem; z-index: 3; display: flex; flex-direction: column; gap: 2px; }
.ctip .cv { font: 600 1rem var(--f-mono); font-variant-numeric: tabular-nums; }
.ctip .cs { color: var(--muted); }
.trend-meta { margin: 0; font-size: .8rem; color: var(--muted); }
.ht td, .ht th { white-space: nowrap; min-width: 0; vertical-align: middle; }
.ht td { padding-block: 10px; }
.ht tbody tr { cursor: pointer; }
.ht tbody tr:hover, .ht tbody tr:focus-visible { background: var(--sunken); }
.ht tbody tr:focus-visible { outline: 2px solid var(--accent); outline-offset: -2px; }
.ht .num { font-family: var(--f-mono); font-variant-numeric: tabular-nums; }
.pill { display: inline-flex; align-items: center; gap: 5px; padding: 3px 9px; border-radius: 999px; font-size: .75rem; font-weight: 600; white-space: nowrap; }
.pill.pass { background: var(--ok-bg); color: var(--ok); }
.pill.fail { background: var(--bad-bg); color: var(--bad); }
.pill.inc { background: var(--accent-soft); color: var(--accent-ink); }
.scrim { position: fixed; inset: 0; z-index: 64; background: rgba(8, 12, 18, .45); }
.drawer { position: fixed; top: 0; right: 0; bottom: 0; z-index: 65; width: min(48rem, 100%); background: var(--surface); border-left: 1px solid var(--line); box-shadow: var(--shadow-lg); display: flex; flex-direction: column; padding-top: env(safe-area-inset-top, 0px); }
.drawer-head { display: flex; justify-content: space-between; align-items: center; gap: 12px; padding: 14px 20px; border-bottom: 1px solid var(--line); }
.drawer-head h2 { font-size: 1.1rem; }
.drawer-body { overflow: auto; padding: 16px 20px calc(40px + env(safe-area-inset-bottom, 0px)); display: flex; flex-direction: column; gap: 16px; }
.kv { display: grid; grid-template-columns: repeat(auto-fit, minmax(11rem, 1fr)); gap: 10px 16px; margin: 0; }
.kv div { min-width: 0; }
.kv dt { font-size: .75rem; color: var(--muted); font-weight: 600; }
.kv dd { margin: 0; font-weight: 500; overflow-wrap: anywhere; }
.rgroup h3 { margin-bottom: 6px; }
.rtable td.res { white-space: nowrap; }
.rtable tr.isfail td { background: var(--bad-bg); }

/* photos */
.pdrop { display: flex; align-items: center; gap: 10px 14px; flex-wrap: wrap; padding: 12px; border: 1.5px dashed var(--line-strong); border-radius: 10px; background: var(--sunken); }
.pdrop.over { border-color: var(--accent); background: var(--accent-soft); }
.pdrop .hint { flex: 1 1 14rem; }
.addphoto { position: relative; overflow: hidden; }
.addphoto input { position: absolute; inset: 0; width: 100%; height: 100%; opacity: 0; cursor: pointer; }
.addphoto:focus-within { outline: 2px solid var(--accent); outline-offset: 2px; }
.pgrid { display: grid; grid-template-columns: repeat(auto-fill, minmax(9rem, 1fr)); gap: 10px; align-items: start; }
.ph { margin: 0; display: flex; flex-direction: column; gap: 6px; position: relative; min-width: 0; }
.ph-open { appearance: none; display: block; width: 100%; aspect-ratio: 4 / 3; padding: 0; border: 1px solid var(--line); border-radius: 8px; overflow: hidden; background: var(--sunken); cursor: zoom-in; }
.ph-open img { display: block; width: 100%; height: 100%; object-fit: cover; }
.ph-del { position: absolute; top: 6px; right: 6px; width: 30px; height: 30px; border: 0; border-radius: 50%; background: var(--scrim); color: var(--on-scrim); cursor: pointer; display: grid; place-items: center; }
.ph-del svg { width: 14px; height: 14px; }
.ph-cap { width: 100%; min-width: 0; height: 2rem; padding: 0 8px; border: 1px solid var(--line-strong); border-radius: 6px; background: var(--surface); font-size: .8rem; }
.lb { position: fixed; inset: 0; z-index: 60; background: var(--scrim); color: var(--on-scrim); display: grid; grid-template-columns: auto minmax(0, 1fr) auto; align-items: center; gap: 8px;
  padding: calc(env(safe-area-inset-top, 0px) + 52px) 12px calc(env(safe-area-inset-bottom, 0px) + 16px); }
.lb figure { margin: 0; display: flex; flex-direction: column; align-items: center; gap: 10px; min-width: 0; max-height: 100%; }
.lb img { max-width: 100%; max-height: calc(100vh - 140px); object-fit: contain; border-radius: 6px; }
.lb figcaption { font-size: .875rem; text-align: center; }
.lb button { appearance: none; border: 0; background: none; color: var(--on-scrim); cursor: pointer; width: 44px; height: 44px; border-radius: 50%; display: grid; place-items: center; }
.lb button:hover:not(:disabled) { background: rgba(255, 255, 255, .12); }
.lb button:disabled { opacity: .25; cursor: default; }
.lb button svg { width: 22px; height: 22px; }
.lb .lb-x { position: absolute; top: calc(env(safe-area-inset-top, 0px) + 6px); right: 8px; }

/* info + note + summary */
.info { display: grid; grid-template-columns: repeat(auto-fit, minmax(13rem, 1fr)); gap: 12px; }
.fld { display: flex; flex-direction: column; gap: 6px; min-width: 0; border: 0; margin: 0; padding: 0; }
.fld.full { grid-column: 1 / -1; }
.req { color: var(--bad); margin-left: 3px; }
.fld-err { margin: 0; color: var(--bad); font-size: .8rem; font-weight: 500; }
.fld.missing .opt span, .fld.missing input[type="date"], .fld.missing input.other { border-color: var(--bad); }
.fld.missing .flabel { color: var(--bad); }
.fld.date input { max-width: 16rem; }
.flabel { padding: 0; font-size: .75rem; font-weight: 600; color: var(--muted); letter-spacing: .04em; text-transform: uppercase; }
.opts { display: flex; flex-wrap: wrap; gap: 8px; }
.opt { position: relative; display: inline-flex; }
.opt input { position: absolute; inset: 0; width: 100%; height: 100%; margin: 0; opacity: 0; cursor: pointer; }
.opt span { display: inline-flex; align-items: center; gap: 8px; padding: 9px 14px; border: 1px solid var(--line-strong); border-radius: 8px; background: var(--surface); font-weight: 500; font-size: .9rem; line-height: 1.2; }
.opt small { font: 500 .75rem/1 var(--f-mono); color: var(--muted); padding: 3px 5px; border-radius: 4px; background: var(--sunken); }
.opt:hover span { border-color: var(--ink); }
.opt input:checked + span { border-color: var(--ink); background: var(--ink); color: var(--surface); }
.opt input:checked + span small { color: var(--ink); background: var(--surface); }
.opt input:focus-visible + span { outline: 2px solid var(--accent); outline-offset: 2px; }
.opt.check span::before { content: ""; width: 14px; height: 14px; border: 1.5px solid currentColor; border-radius: 3px; opacity: .55; flex: none; }
.opt.check input:checked + span::before { content: "✓"; opacity: 1; display: grid; place-items: center; font-size: .7rem; line-height: 1; font-weight: 700; }
.fld input[type="text"].other { max-width: 26rem; }
.fld input[type="text"], .fld input[type="date"], .note { width: 100%; min-width: 0; height: 2.6rem; padding: 0 12px; border: 1px solid var(--line-strong); border-radius: 7px; background: var(--surface); }
.note { height: auto; min-height: 10rem; padding: 10px 12px; line-height: 1.6; resize: vertical;
  background-image: repeating-linear-gradient(to bottom, transparent 0, transparent calc(1.6em - 1px), var(--line) calc(1.6em - 1px), var(--line) 1.6em);
  background-attachment: local; background-position: 0 10px; }

.verdict { display: flex; align-items: center; gap: 12px; padding: 14px 16px; border-radius: 10px; border: 1px solid var(--line); background: var(--sunken); }
.verdict b { font-size: 1.05rem; }
.verdict small { display: block; color: var(--muted); font-size: .8125rem; }
.verdict .vlamp { width: 14px; height: 14px; border-radius: 50%; background: var(--line-strong); flex: none; }
.verdict[data-v="pass"] { border-color: var(--ok); background: var(--ok-bg); }
.verdict[data-v="pass"] .vlamp { background: var(--ok); }
.verdict[data-v="fail"] { border-color: var(--bad); background: var(--bad-bg); }
.verdict[data-v="fail"] .vlamp { background: var(--bad); }
.verdict[data-v="pend"] .vlamp { background: var(--accent); }
.flist { list-style: none; margin: 0; padding: 0; display: flex; flex-direction: column; }
.flist li { display: flex; justify-content: space-between; align-items: center; gap: 12px; padding-block: 8px; border-bottom: 1px solid var(--line); }
.flist li:last-child { border-bottom: 0; }
.flist .ft { min-width: 0; }
.flist .ft small { display: block; color: var(--muted); font-size: .78rem; }
.flist .fv { font: 500 .8rem/1.2 var(--f-mono); color: var(--bad); text-align: right; white-space: nowrap; }
.linkbtn { appearance: none; border: 0; background: none; padding: 0; color: inherit; cursor: pointer; text-align: left; font-weight: 500; }
.linkbtn:hover { text-decoration: underline; text-decoration-color: var(--accent); text-underline-offset: 3px; }
.pendlist { display: flex; flex-wrap: wrap; gap: 6px; }
.tools { display: flex; flex-wrap: wrap; gap: 8px; }
.subpanel { display: flex; flex-direction: column; gap: 8px; padding: 12px; border: 1px solid var(--line); border-radius: 9px; background: var(--sunken); }
.subpanel textarea { width: 100%; min-height: 7rem; padding: 8px 10px; border: 1px solid var(--line-strong); border-radius: 7px; background: var(--surface); font: 400 .78rem/1.45 var(--f-mono); resize: vertical; }
.subpanel .row { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; }
.saved { font-size: .78rem; color: var(--muted); }

.sec-actions { display: flex; justify-content: space-between; align-items: center; gap: 10px; flex-wrap: wrap; padding-top: 16px; border-top: 1px solid var(--line); }
.sec-actions .btn { min-height: 2.6rem; padding-inline: 18px; }
.sec-actions .btn.danger { background: var(--surface); }
.sec-nav { display: flex; justify-content: space-between; gap: 8px; padding-top: 14px; border-top: 1px solid var(--line); }
.navb { appearance: none; border: 0; background: none; color: var(--muted); cursor: pointer; padding: 6px 4px; font-size: .85rem; display: inline-flex; align-items: center; gap: 6px; min-width: 0; }
.navb:hover { color: var(--ink); }
.navb span { overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
.navb small { color: var(--muted); font-size: .72rem; }
.navb svg { width: 14px; height: 14px; flex: none; }
.navb[hidden] { display: none !important; }

.toast { position: fixed; left: 50%; transform: translateX(-50%); bottom: calc(16px + env(safe-area-inset-bottom, 0px)); z-index: 70;
  background: var(--ink); color: var(--surface); padding: 10px 16px; border-radius: 8px; font-size: .875rem; box-shadow: var(--shadow-lg); max-width: calc(100% - 32px);
  display: flex; align-items: center; gap: 14px; }
.toast button { appearance: none; border: 0; background: none; color: var(--accent); font-weight: 600; cursor: pointer; padding: 2px 4px; white-space: nowrap; }

@media (max-width: 560px) {
  .sec { padding: 16px; }
  h2 { font-size: 1.2rem; }
  .tally span { padding: 2px 8px; }
}
@media (prefers-reduced-motion: reduce) {
  .sec.flash { animation: none; }
  .progress span { transition: none; }
}
@media print {
  .tabrow, .progress, .mv, .sec-nav, .tools, .subpanel, .panel, .toast, [data-noprint] { display: none !important; }
  .top { position: static; }
  main { padding-block: 0; gap: 10px; }
  .sec { break-inside: avoid; border-color: #999; }
  body { background: #fff; }
}
</style>
<script>
  // apply the saved light/dark choice before the page paints (no flash)
  try { var t = localStorage.getItem('linac-mech-qa:theme'); if (t === 'light' || t === 'dark') document.documentElement.setAttribute('data-theme', t); } catch (e) { /* storage blocked */ }
</script>
</head>
<body>

<div class="gate" id="gate" role="dialog" aria-modal="true" aria-labelledby="gateTitle" hidden>
  <div class="gate-card">
    <img class="gate-logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAARoAAAFPCAMAAAClLvHMAAAAwFBMVEX///////7+//7//v/+/v/+/v7+/v3//f79/v79/v39/f79/f39/fz8/fz8/Pz7+/v4+Pjy9fPt8O/q6+ri6eTf4eDV4NjW29fS0tLC08bJy8rDycXAwcCpwbCurq6Ts5yCoouSkpJ2mXyBgYFfkm9Ofls0d0obcD8cbDoUbDsTbDoSazkQazgbajsQajgQajcQajYOajZYWFgWZS8JZzIJXyUBYisAXyYBXCEAVBQ7PDskJCQZGRkKCgoCAgIAAAC2zckRAAAzjklEQVR42u1dCXuiSrPuIbczMhxlUVQimwoo6oyKCKhZ/v+/ulUN7rjGMfky6XOeSaLQy9vVtXV1NSHf5bv8C4WjvFAUKC3w/OMj/MZT7hsUKFQo5nwK8PzToBSK6fgflEq1rhkWFkOrV8tygX3+WCz8i+TDCQKjDqVu2Y7rdfxRGGEJ+37Hcx3b0OQHfKz4r1EPx8M/P8ua7U6niAeU8Xg8GAzGY/wdMZpOXUsr/3PcBZbJo2o43mwWARz9tAz+YFn/NY5nM88xlH8JGPhHMZxOFEe+3xseLj2/F8Uzi5T+EWSAwT5U7REsorHvj0bDY2U09DtxixT/CWCAYkTNmc7GsG7+DM8ovcgh/4KWwwPz1ZxJHPrDc8s/Ag0AU3Om0djvjy6AxpUI/fprqWxPk16/P7yg9CJPIYWvrcgALzW8ZOyPhheVftipEOFLS2yOqE4U+f3x8GJo1C8NDZLMBNbS8OLSD3/XvrL0LhK5NQ0vXUsZNH7960JDeVL34vFVyHxtaHhKjGnsD4bDb2j2DANrEvrj4Tc0e8hIrem4Pxp+Q7PPgJ3ZNZJpS0J9ReEtADKJ/2f4Hmi+pl5DieIkveHwG5o9mqGym/jvQia1ob6ceclxP533IvM1LW9Kf70fGYTmy/lrqEDspPfnvdD0Iwf9PF9MbBvRuD98N9XELSJ+NVVPm4bvR2bYj+0vpvHxRO1GvfcjMxwkxteChhYlN74FMsPhrPq1BFSBWPHgzy2QCScy4b7UctKnN2DBTEB5X4pmKFeeTHujGyAz6iXOVyIa7pG0Yv8WyAxH/sz6SqyGJ8aNlhMIqNj4QrtQVCh7kX8bZPzIU78Q1RRIK7nNcgJo4q9kXBZJbToe3qj0QBf+OsuJl9xbLadhfxzqd9eFKWVRuhsFP+FuwYMbN+PBw37YrX4aM4GjlH9PQOoDld3Yv9l6Cl3px53VGlmtanoap5sVQ9OqFSV1wlLx6ojUAjGSwehW0PSju5vdpVbXD+MkTpYlTmZJ5LNw3YbKQi6LV0V7/x8netGtltNw+GemcXf1Y1FSmUbhcBmFuix/wjBK4mjS8RxLV1KWeik8/xErGdwMGWA10r0VDyP2+xhfuRVsOfzT7/n+eBxGcTydOEYVu1W6aJ+Dp8rNtD1mJdh3VmpAJzvkSxkNgXx8AAiW28ixNBlWVuES8WSE48HtiCbUuLtaCRxR3FOuyUG/1x/HSd+1q2xhnVu36NxOPH2AKiyQ+uisqfV7sLYmHkbCC2eBQ6k2HZ0sZ/PgQXRvq1tAw/g8D1wf0IkTzyrDuuLO4e+tuON3TpTe2eupo95XdDNvyvnyte8PotizK0gTJzlNdXZGObfxfuTw992BokS6TF8dITiTlkJOTSEoBfrpojlnKj6DRLvz5lyBXC5ge/0w6Vgyucmhv9ZZWw0jYML3tpL+I7XR5XtnfT9MXJ2cAkc4WYrCedCwDag77+gWwcq5QpUf9QfR1K2Q93aXO5NqPsKJVQRd/jrdozeI+0bxna7aM6EZjEPj7u69R2LPOtfZxn/8MHIq7+M4Z0LTj1yJ3t9f7syudd2OgHC6OuHo34Zm1L8/p4Guyd71+/SjgR9Nrf/esajOgoaJp7t7yymRO+/xqIz8cOrI12up50Az6oeT+odA8z5n0wjsTvcMDb746yeU/xOuoRrcSLg/o3k3NKjjxN6pMGeeGK4DxW3tbFmfA00/9Mrc/yQ0qHScwgZUhFkMZebtTP850PRmxkfE790EmqEfdetHsQHFMvShRO7F0Iz8mVP8iMjG20AzAmxqxxhlMfV89GJn56nT0HxYEPVtoMk26ktHoGlcCU1/HGofsy13K2gQm/LhyRWIFiI0SetSaHqJ/fNjNiwpkW4DzchPXJnjTkFjXwgN0tmHhWEJ7m1iPAAbIImHQ8K7PhkPRr3ZhdCA7FO4j4o1eiSt2Y3CXwaJdYgrFIg6CQc5O0lHoQFV+yMPhgmgcdwIGtDntQPshpJyCo11ATTjHlb4cZERIFZvFNKLrNiV8s1w4PYpNMYF0IB51vjIyL0iqY/CW+3YD5IDoQwckboXQjMGZIwPzXDEk7IX9W4ETT+c5q8AjoidC6Hxw8kHH0egRLxhcBC6cAt5S4orgo5wCTSAjP7BJ5+4x4dLtuhOeypzfbiwoLwQodHOhMaPkQN/cGA5i3i+GTTM4skZEfeQUs150AwGaMt/eNRe8dxwgDOxyVVuuCLvptDwwlb0ZC40/jh2yp/gHCFFPty/Idl0lZ0oE1rEUEmHQYNBKAWB5w5DM+73oqlV+hQnLKF3N4Rm6O8kFUzDBqSyG/dGvdioyD/ZMqYHoBn1wqmnkc9x9hTPcfVuhgyYUt7GPiOurbJmOa43QoY2DjueaxtVPFnKwkp3oen14omtkE+SIRbDHG/Ha4CHgtSlKx4vai1vEsdx1EMvH4a+xfG041iVNLprGxp/ECWuRj5NZoSLw0hObhq1llKXI5o7jcPxoOOnKXKjcNDp9DF0coIQ8NwmND1gMp7xi/Cf51jPDS1Mtt8b/q6mrIISI4l7/Z4fJnHX81zX87wwiYZ+rzfuOZ6j4oJLoYGHxnHkWhL5VCdXBFL9HfZuuKTidAeA4tlufzQaJ5OWUa/IoigplYblThOwqUea2ukiEgBN3++No2TGwgQ/10llUDScGzLilQeYogkyAt7jVLCZcqVSkeHnz5obhn4Yep0wcVUQj7DY4mnX0SRMVkI+VxGIHt5S6wPVBupkjoj+CHVADFTXJ93uxE11Hh2zZUXjfgiC3plFHdfWZXJGeOBHMGLlllrfYDzVQbUB9j5hdlNVLCLbmYVhPEHXOi+CbZJEU1hClkIs26gBvRDxc56pRNXmhjKqM2uh1lcgTuKDnmMRgQO+M/P9MN1SogKn25Zh1PDow69UYf6sh01Bteme788anyp+4oo/KNRamwB7D/sgpkWiJaDOefK2AMItCI7Sz3yckiets2OzxtNTocDT2aSCnkueWMnY74dd4ycpVpOeH7tLaIRSsVj8n8jRU+TUyXnyuxc5tTOKhJ4JYLn2LPTBKnLqpBoPgJr+Bw/cUmKfJ7/9yLmgVkqs3wBJL562jGEI0JSu39kvfJD5QGnlPCEF0AhUoKfK2rysubNpvwNqnw88CGEVrwKHA4u0+DHgMCE1Pguan5csiiIpGV4SDTrjMQgrp6pL1+gvHCnatko+yoqQvekZltSl0OCzkuWOAR0Q6rY183CIl4pqyj04s26rJnyIwlwkjWTQvz00zCySNdsLcV/XmEVJt1W9dIufkp+tMARbTBM/wMyiwsM5efOugAYUOvhH7USdmWXPOr0w6YL9yV0IjRPhaayJa/x6V6DyldzmnM26a6BB3PGEKiyomheNQStOLjwQh9CABB2AhT51tYe7u3QomH0nt7+vgyY10zqJTWRrEv7xw0n1Qob1M3MOoCLgVMmdd3w54YyAkquhkRk0/A/c9mIhE4WroGFbMV1bIfe9ga2IVN/7W9C4MVJNiaLR2U9aF+0ZbEIzHMCC9Iw7s2MMnjphZl4JDYcO6E5skWIRHVz9+B3QDMd9P4pbZXLXy9fw4NhxCf4OaBKAhoqYiO5dCyrbe4i9xn01wCLmd+3fHhpCfjkADSwD43fY71/Phjfs3GlLvue2TKFAoQ+j20PDIYuJjLKNWVI7iX2V8N7e1BnPvLue/AYp6x4zpq6FhlKQfqHrJePewJ85Cn0vNMNR3487+j0lFSUV74g39DpoOAFdN/4ginp+P0ycS0Pr86BJo/3se+518kT1DmdfvAoa3EaoIjH2O/409qzSxaZGPjRjf5y0xDuGDpSOYXMNNHjlXOt31MejU7OuXb5cshyABsT4GEnwftgUEJvezaDhSZndxdcfR2mujsv9NYegwQ4lbuWOzLiI/KZ3I2gEoneT0O+E8cgxZHKVonYEGsDGu+cdbICNk+ReoHeFK8uaRD5I2i7LC3Sdb/gYNHiet3xHbECGt3Iv0bsQGg5vg4K1FEatCqm16lduOR2Dhh3yuOeaKpBfVhTtY3MhNAKpdCNApqORijub1q7kmMehQX5zz5N20JLR3VdwLoSGJ0Y0GAxDjfDGNO5UryT8E9DAmnKkO/r+OJ5UvVm/9y5ocH/L70cOLRLtNx5C/CtUg3Tj/Lzn/jC7aXAn78/F0FjRAOYUN70nUeevQTPEo1b3dODg/ZTdbS/FxbymirE0wCZpvRt75b8GDShN903jUqAoxcPe+vK4S4U3/2DP+n4Ealntr0KDaTDvfKmWgHfhRuv7Oy+FhuOFVjL0pxND9ZK/CU16TvO+KQ05UrYnyfLq+otVPg60gGnUiRK3A1RD/x40wG5a9z73zO7dnkWDHmYOvtxQgIc1bzbuRcPIk0mB/jVoBuOwce9NcZCKv3QXLyUfja4wL7kCUawO2JeRp10ZSn4WNHjiqHL3nU2gU9Fwp0mvd5W/Bl6v2J1h5BrT1lUuhPOgYdkHhHuHemF2aMlwZ8nguo1deKPWSRwdWE79qm2ss6DpY8rHDwjKhoVQ0pzuzPl5DdHi9l/iaN0Iz24LfwkaWO6e/BFBk2nAQ8sWr+F1eDI4cUXVjaLu5TrxmdAMR73pB913Qx+hWfkqiuUJUo1Mym6YtH7u5OXgT5UiXzrvrAAmj/qoY/PXkivGAySOhOmPok75ipk98xgF3uP3UcepzmU0O0HBGA+QtCSe18O9TDfSGdG2qnPeQX22Mfp5L/Kj/H7SZEokJ2kVS8QKE6fEbTsUvUn3ZDnzdvQR6MSf5XzivknK5uxBUXagEZ3ERo4TTbdNZMxPMBuHp8qZScaRbCqfMm6bwySmhbJmO7/trVhG7oG0ZjZRnDhxxG2GVcQMrb1T5exDSX5sfcKbx5jxWDEcb5QkOzv+nEjsxNbcZObuXs8oEu3cxPPnkY0rc5+MbDg0JzSnM42i0O/E9s6yebDDTphMLJH82JPr3eh2p/j+DGHFfq7b0IFiZDQlwmG/12d5O+mW9e1EyQjPhu0xAjA/b33AsfSZDs3wP9DGisEATYNI/U1oKClZk1nX1hSSdxs3j7FgwxuuqNFnkt9AwJobxei2WDLDDWgKD1YStyrVSv6uLiXVzu2SoaS3Y34WaGC8ZWcWDzZ9yBvQUKL+Bm3DmNmFAz3+2brhAUdMnyh9kktVcePBSwb+tgjdhEZLZlrROnjhNO7+9m53CH84mH6O+5tBMCnOdHcPeAea6cwAhnIYGtm7Jdn0o0+h2tAHogHJ9PYUr01owEjwFH16MC9Y8ba5G/B+l4+nmgLhjEnOzSY7EqrWnbk2QCMe9OZ0bpi74SNdE1ua3DTM4RNb0EA3te4siozCIRbAEyu+5SH8Uf2jtb4CkR1YTKPhCWiQLOzO2GjVDkgOyinezTInDv/gLu/H5k0SgAEfCE739wwFYkyMblc5mCXUuKGx0MNzxR/JbXikGf+Q/bsTUF4qalPdPqiM0YLs3uwGZ5aN9COhYY67g7lNd6HhSXWiaVObPB4SUtrtbuPtRZ3KB64oyklHDmvuQ1OsTWsWUM1/B2nQTv56MtJ7+YhbR4ayB41IlG5r2jkcc0ep4kb+jWypXvKBuVUFvCS2fz40pNqaTtxjvklQmm+VmAqPlH+Y9BbAWhwfzUq+BQ1aSd2WdlxsINr9m7Ab5jznPooF10dhb3wuNDypTVtyq8ofJXJaKDi3YTejNH3Fh9AMh3xhNDwXGoFosxrp1k5s8OFhrNtoN+zuuo8gG1p8aJ3IJLC7oLiWLXsnXQUsV+sttJt+2JU/RLFBj+UJHWRf5TOs7mkvCkaMxjfAph+OPuSmF5jbk6m19iUUUb0zHEyg+U3C92PTD6OPgIbyxdOXUe+rfFR21TN6y4OR/v770f+EUfkDoOHPyXC4Bw2y2LN6i3TzbmvqY6DhOfmMW3lzoCmfKTSKSDe99y6oUPmIm/3sMyY1B5qK83CuOllxQdMevQua4f2hgSFOwj/Da6Cxzt+iUJzZ6D2Lqh917i+8+f9a51B7joQSxQvYmWgn4TuYce8DtqIEUv99jqcyB5oLN/10L+5duzmFhsLDnWkGM24n590y/S5oMNxUda4mnJybqO4guKuTs9zbAA3HcyfL8T1RaxIPrrLEmVPizl4+7tyLnJFq3u1GJFVnGl61qu7vyqK0cuYFLwDNz9KJIvz8dZwzl4hoeAnmFbhYdk/qd4ZGOHsnrR96zhnlREQijE6xJwDO4GIBdWe3OabuO3cjrY+XSRwv0cyTTvBKPDZSbU1iWFbDC9bV/TdbBGKEZ2+I9P2TJTnjJCmejKjbnSTyL5BWLCk/d1fJjekmbxchtE5afVw3LuBxKm+WjPv9cwNFp9Z946opqd4yVHMQn3sKBZ8qW+7vKBr3/TNsKxYOcFdWQ4mV3C54qhd2zk+ugstKqtt4M87Y90+t6f7RC3//DjZ4NdjtYlhblxxSZZsRimZ78SwO+71+/0i60n7kFLn7rqdKcrug8D/htHJZeFCaF1zWbLczjWFtjQc9v9cD9jPaKsM/fT++cwxJEXfQboXM2L8wDWjme8VXpIpuO15/igpAGPb9Tmcl8zrwez8Mk/uGOXK06Nzs+pJRHzjNVcfOCkWm5YqVqo6XlU3ChN3dkLCS/jaaOPfVagRS6dwucGqQXH9IciPlvqLWDcuyW5ly3WrZlmXUq9J9LcsiestvFgATehX6LnaA59G2wjwfHu7todn0Ccc3JRqee/8a54ViceOKE+6xmP59Z2RE52Zhz+if5G8sXTnu44hG7dxKFe6Hkfa/d3nLEatbw4RgN4qZsj/HnZ83sxJuFSvvR50K94WgIcS5kQHVH06NT3wU+4pSutFt8SNMpfI/cWvW2etJmYa3iSXDa9e+UqGkPruRdJrUyZdiNMKtjo7iNojAfSVoirfRhUf+zPlaNINbQjc5i92LHYl+KZoB44Q4NxBQfnR11sJPzIXFG0T0+lFY+2Q5DW4iu9+v1vTDqf7lkIEBqe/2Y/nhRP9aWnAGTbX7Tmj8MDG+IDJ4tefv90HTCz9d7pRbQVPvvwsaP5oYX8hFc0No/Oi39hG3ed4FGm3yDmj8uFv/inwmhUa//jxtv3ffe1XuDU3j6p0WEE0t+RMmPbvdggqvWlDjQS+aWA9fzTrYhmZ0FTT+OPHq5OvSzNUSqufHmJf6CwPDoPEvhwa4TEcnX1LRe5823BvHXSAZSr80Mpebl/3eIE6cGvnC/DcrmH/7/KQGo74/jqae/pPw9Ksjc5Er6w9enRy6BvnqXGbtAD3rBE6/1xuGycTRpS/PZJZFJE4y7vnD8VH1zu+Nwyjp2tUH8mUNgxwRZXXHSTzu9fp58RJ/BoN+zw/jJPQcQ0LmRMm/U0TVsN3hLIlCUP57vu9n6aPZL0Okltkf19Yr/xouWZGrhuNNWFRqFGVJx6MojpPpdOK1jCpuZj+WuH8NFiqke2tiWbNsx3E9r4PF81ynZRv1Mgsy5HieI/9k4egqbFMqV1QslbKUfcdT+o/CsoanKIpbG/rwQUmg5LusyEdIC/+v08p3+S7f5bt8l+/yXb7Ld/ku3+W7fJfvclWhX6JdSjeOPufXTTfKTVo7VM/+t3SvvK/ds3uziQn+fivQpcpVJ+zPekWkh1+XKvQ2ZCXg/qBUxqKwV0pELuc8Z7bb7WZa2m3zjFxDRH/WaSnvK31VVW5iHrOdtdLEJJyUyM1Vy6yYT2W8/vpAuyXSXOSl3qWksqxH3bxBSF12Bn5uvwctKGY7eH59e3tbtJt6GToTBLnjCV7eWHkJ2voZ0ND2WzvvMYpVLVhNr+bexi1M+jxtZt62ltAE2UdZWcwDUz647MXgrZkLTbmZNRtIdOMmt2Xt83ZzM2UNPKI05zDkl3kQ4CPwsxm8BvlT8rR4hTJ/Om9Zq8+vi9ohCMsBVvUW7KWOE4mF37y+NLfWZpt91jZNE0aCUzRv5q98ShrPr3PlwF55OXjDZnenzHx+fTZ3+09MBDJo1nH/R2k05xmsOQtPFEn7DYirSSTx9CZ9+nCT5j0piBJRcXyvr7uHMWDS5/De69tcIlIpG0BJIspz+hkWxcRH3oLcnLdIrK9AjTmTS0siUQJWe3P9PRVhYMFbQESxtFmf0IY2XprSihnL7RdAdZ576lMUmoibKZTO4GBUWWBFB7IqUaH8wvoY7EAjkEb2xdY1ulRYIDRKSSzh8zjA1811sclRWLtSvhATSZORzUtjs11JCN7agri7LN9en3WYlxLKJqEEgzZfDkEDDI5BQ86ApkRMHODrgYdh4TOqeXt52n0AJhCJAtb0FktMoWEDAt4O/AhG2NxfNgL2EZaemb+iBMqGAFVtclyk8PbmTW6AK4IPi2yDkKDZ5iuuVfouaCgRg9d0DdB8jlB+Xcyxj+2tSBFK688LnUEjHoQGATAZ2ewJOErlxcszfnWAmGEI8xfG5ZR1u7igtqCB+vGZ5s7FdwI8tyi/G5r687yJfdBznwZo3uYmLp3F1qE4Ck0E6mloaA3Z8vMelxdhTG1kcs/5N8khNM0mW7HtNUXsQgO9w1W5UHamVSC15+f3Ug0BEm3K89eXt0DI1TKRaiqMY7S3BCb0ySwvTkEDrz/ju7s6BKVS8KbXnnOE0AY0EhNTuBzpIWjaac+Evdfbb++kGmSGzyprAKbvEDRlHal2k0KRS85pbX4GNItcaMjTCzyEigFUK+RD0yZl5FRvzw2SDw0CjzRZp/vQ1Ofq+6DBIcJqf8IV0z5INarIurgWpMAp5lD9OdCoL+mq2YUG+SnRUx5dOgANrnZsGEYp5EEjIrtlqsI+uEJZepeEEmCIr0+gMOCKyp0+Bk0NpSHMryIIa+4H4v4cXlNnY1P2Llp4RrgA4Bf4MmdOUqopMS6Lgjh9ZBsaoJV5/no6JpDPhAaZIQjfUipH8qYvpRqizFNBu3yghDp+Bo10VEIx7XiXn6DgCghoPjjruXpDCo2Q0gWMPlXRtqERiIqNHZD/+fEcF7Dh4JUZoKh+rOYmBxqmhKxQEMjTM354HBrQv0pp53elEDDhOUpEmn4dCIeoBjQ4mbHibPjb0JSgGwiN/heoBtcyY66U6Z4vOS8soVGR3y07QTPN6wg0NHVGsCfemjtTKBL9NQDsmCBh2qRwABpsP2XFTLfYpRqmVbxsA1+SwW5hIS9Ukun10GQ2N8UxvLwFBxeUkErJICOayjP05xg0TEkX1CajmT1dGDUyRqwlUn95y5XfS2jwEcaKWSdyodlSuMB+WcwXyzLfUzXPhAaM+QUMscT0bRx6zvRl0IjQwVc2QTStPkBCOAjNMzpWUofGa9DYb7f2vEgznQsCVrHYT3u+ggYWpZlqxZJAd6Fpokq4UDd6TYn89NROnTJBo166kmqQ+84lsAMFQSzp+fJ7STWUpoYi9EtAde8JjdyD0DDrBx1Gi7Yu5MDdRL6KNC8KZr78XkEDckhov6W8XDhNNZkai88vxKt5DZhPyAzX1iLMtrrbSgYNyEmk67fnGvQUiUbMVmE+NIsn3YSiqzIheYQ4B/Jby7o8u38NDf7BpuXVItIOG9Zf9pk8FUTK2PMcDPUroUFmuKgvSw2J87W9+8oSGoLGf6ZDSMGLyTjkYV4jra3gHDYCxLpuF2f4zdxnR2tohFR3eHt+IjRPQjX2/CVsGtt5Tt2zoGH2/MvzurylupWQD82SeoEtMB3/ODQgoUBCHPD9b7f7gqslEMgxqmEYMOI6R68B43KRmqUXQLN967a6eAk2yuItx+u2ggZ1H2brIcdmvCGDZn5M5csn1pdFMF+2Og8WqW5CD0PD5oWxYrrprwGKzLTh7SnIILsMml1mGMjSqojmc+qYOgBN5nqZS5WXZwVpawmNfBk0qAc0xVXDssA8Lm3xGDQk05vfmu08G2rHDLkGGlpbVwKSe77t8GUa8a5quQkNvAByp9HMGr0OGiTW5/qWh3zxuiOB96GhJcbqXp/nO5b3S46qejk0FBj3WnFhzFBKGQIrpVRLCER6YEGVUnftfP6SpuO+Fhog1s3tTTHX57IDDeor81Qh2PHXvO47mC+GBtZAAMMQln8BkTS3fYnMM7WobTHiDWgEprNj51YOh2ugKc+3N7WAaTL+vm3370JDMnvrdRsamsouc+fdy6ChyP6C1Sdgc788b2sTIvMsoWZFc6FhdgX6vPTln1dAg8S6UHYUkSAdHj0GDdNi0q0pcXvnFV5m+vpFEkpYezZAvagvXs2lqKfYn/YO56NPr6wZKhyChjW53DqhqSvrImgYsba3ndyZ+FnIx6FZMt3tt0upTgENrhUoQUCqec2DBqxeBs3WtmLJXLy9yOvtCJgCU9h1FSzSVb9uBXRfhEYQMu4CbOEl86/DVxnVCCsyA8TF1LwUSrn7E+ggeoEp20KBVthC3dgwQQ7EuD3dVjfae9Ck+tbL27zGWmcGt5AafO18AZ0aEaaSwaI8NQMAd76eBnSDmPmvgbWwtYX+8rJ8sAR09Yq8e/UVtlLZerzOPqsdEt3AaV70HK8RvDUv73w23+PgyIrbexsrOpqxi+b69Sfc2p3nuHFKstp+zeIBntFCf3l5Sf9uZpNAJTXAl582r6ekkvyUbsLPG8tbrgSpjPvJz2ZZKqX7psHSF0hFRc/27J/kjAoESdGzHXtdybspS2JfB6q03e6yIjXbh6YludbGD2qKVNpaPbCid6FBraK9wGiAwGw0Gk867nk/z828uBgzmG/q/xslxZESqTlnfy8Cc63myO1gkT23CJjVhFUF6SdBwJwusA7n5VRa1YONx9upKVFbVwFvqHuucqWdfjcPVhICY0NWL83bKKYE9tFLWnOwZTsiH9iDBh9Ql7EVLD4jaNbzY3PqZuMpvyxZTamhs78bZn1zRvXVg8uVWDezz3Qz2/CQ1FLGnc3147oup0PfqEJf1rFFNI1Vu6uOl3Vzsx6cEsU0V7WUdwVXjgcbhYtUN9ttMDzaTVMVmaryrxWB5F6EmLG/JSDCgTOQVDhU9h/ZmpGNQver2rFQaU7NNL+1nCYOtbv/0bmBdHT5KD32zmFs/r3yfYL2XNJSn77LstS2jB6h/fxdlqW9BU0pePsuy9LeUqyo2fwuy8Bp85vBni/iv8tR4U3xgjLMvLMVnshveiHoOqHIzskIyq9f3j+Rsf6dy9tNWVe1Wyv2aTswDj/hKdl6evnA+s/Dp0I4gea2fKQUMoUaunKEvrgfW1CtfiumH3PLkOwfP1ZXwP1If6Q33gti3l1w8B1d//7jx/J3PsupVeR3omCKq2RbHPxHuKK40sezmqB9aJDDf7ljY6fcSSWvAA1UNK2KNp6skNXkyuUfy3cfZHFD85fQQhTXH5WrmlZmvp70q42BE16Stg3fbSOSfclhVQVZSutmjQAgEtRaFdcpVPEiZq0OnZSU1dMrecJlDUvHbguilbW1mT0oS8eQ4Yhied1J13MdQ3WtZQo0ntjuKh2aZLQcx9XSoXGa1XLcloUXvhaIbLje70nXda1Kyyaa7bgO/g/Fhc+IbC0vn3RaDZlsLyrBsPHRll0h+KALr7QMGbuE11F7mDoJv1q6lx1sx9HsFuuQy5pxHataBCI2bNaGbUi2y0raAfhpZI0ViTpZ3ZbKadnzxy6/44jRnTlapVzR3dkkWaanp5zkTtQlNiWl7s1mnSyAQ1aNWbdekWDxkro7c41KudxoTSezFlGqrdls1rJY8WYOKVbwTc8wrNYEfuzE6ZVrzmw2NVQJ7zllD9YrGO8nWpOpXZPlijWZWCQN69G6E6Nc1twp1los49OuAdgmU7dOOEW1sOGqIk9mjm3bUG8XfrS6MztrkyfWzFol2FRUG563VOXIauKtZLoE1phGyzsNBE7rx/bGSCp+b+N6eaAHNpMAq51RQg2hwedCN3vll+vgDysKWQNlF1DYnaRqFDrL363pFKvl+GJrBhPMigoNMMeg7M7SbloADXIJI0yrrXnJbxaX44ZdGKjstVh3OxGrV+naS6qT3MTd2LyUvMiTjm7ZQn9M4P08zxcfiZFkCwradpJwff21IFQ64WDW+r8iACEUeM8SRJgBDaeQ4AWlvECqOJ18dRR7wJqhiERzeK4oWEliCEW+RKrdeLJ9bY0gVJPISVmuIFizxBKK7Oa/iQZVFSi8pI3wblkKtYdVQcR0ZI4HTRd5K4os+PEf0XqJV6Y8DHVU4anqqj9AkEFbrsRDJ2H5ZdBoyTha3dkg8IqXeAovHA6BqE4id3nehBZFL4OmSKpuC5fXkvvDuKxJmCIHn8FzJaEAtXcrdClLSMtBjgDQpHfKcUQGNlogVjzFy6IpFd0Y+rZ12IRU48hZ9h0wtPAu7+rvxMly+HFF4iAFiUDRUw3f5R+rnor+KIQGqi1Q2cX7MgmDBsjQllDtYNBAm1zVXjbmOF6yonu8bQagOcxpBOJGsAAfV0LAaqU+wyIwYXkSe/+txzCpWEk40VJPMIOGWGHsPDzQpZhtOIDSGhqiiOmIl9A8uEl8Ehoeb6YNV3MickaUOBxQ4AzXMwY8Sk6dFFfQcKTojKHaJTQyOqRX0OBh0Yx3VidKK0FqPAsanlSAEqrcUhA9cGWdETxMeNcgrdnqukWghkmdOHHkVVhSRoBGhMUbTwxOWEs6TeQYNKiswSqxVIBoCQ0tcbIXw8yX9qChxQKUImXQlIBbxJ3qkvBBrnTjLgwPehq7ZZy+B6mIk5pBQ5FqwhXVLFnuCpqVFx1oujpNnMfzqAbINIzyvgduPpG5ajdxM0WLQUMlN0pwBWfQqN3I3wnz5Yk6BKpJhYCbbjYgNGyrxhgmrrQTuMOoZsmGgddglCRQ64ol0R8lL4L1UnywksHUM0qkmIWWIjSgRkqk1ok9ZQ0NtwMNl6qLygQoy42n1SWNnoLGChN3Mzo+Yxxc0bVZVthuNSUbCrNWh9UCRMZuaWfQaOOwo26wVXgZoBlFXl2DYrhhJYMmAQkiVu3pzKvtRtlX49App0VhVAPTFeF08UvlnngRCC6BA6IKw3CZ4ZpBwySU7MRM5ThKNf8R05PJg5FE2V21p6ARiB0mzv/tfV8k9WmFF3ktjO0Hbg2NSPQJ3szzmEJjhGOvsp3XHqEJfa/b7XqT2QqaiQM64mTq2eW9/aZq0vvteqy43mCG1VqwbFd3T3DIDkGLYOLam46jiS2nITwAja1W65aXdCy8f/kYNPitTUVecUGYZTts50Czd68zV8CFCeWnG3sqR1fQ8LDQpowVp1QThTnQwIJSkAiq9mgJzdgF1Su0pL29MEY1LiMyTau3pkkGzXpUS2gYb1WsSTSaMeUEoQk91/W6oIZngz8MDaV6t5zqWJHBpM5paHBB/dr9nifliVFR4T8QQemF9Rk0XPGhlYTAFVNoRtHWgsqoZslrfjrVJa/RSa0bdap7eZhzeU3+gqK4/kH5TnoJCMJCymsqVVVJ0zufohrHZQPSOhm7O4MNRzjQPWisWUrjXphpjBk0hBcUD1ixzFiRCp3RtoebQsOjylciRmXFhh+B3GKvwhXzoElDpktCxmtAJIFJIqy2eLsR0Gn6R4FI9tQHtfi/TEKtnCdHoYHeT7MB9cdTFiB7Chr4fjKeaRs7myiKKUhZq5oWJ5WnK2hwl9kDDuTZ8GnJiaKtG7iFJdWkek3xJ13pNSJpxSjdaB7VbOo1AvfLjX9rS2dRkWojFEBqGlAhPMD6Ah6QSShaXDlAjkEDjXvZgIxp4paYTrEFzb4vqUjcJBU5W/01JkurS5vG7s8it4YG+qRNwg7wyyKPNpcn8YWNeNotaKBBdFYwaIoU1BUAUjgFDfKzOLKWfQbdE3tI6k4aTlHktSRyH9Z6DTkNDc9JXWv5YBcUuXS3fAMasCJ2TXCOA3H8u57pCjhTdRDAEpiFYhFovFgEkwzv/dqABiS0laTQsMVlLV+GQdckjjAbqsC8SCJXBtWGMPuVx95uDeagoUDLIEey81YChyMoUyp5qfZJC5Xpmmo2awMF9AA08OykzKerlgMVoJWeEEJoKI/eLhiKq+2LCAMULJX8EEURWpZadkHk61Mtc64VC8AinAexIIgAjZiqOKWfLbQuiuz+QlS9CbyMOq7lSHxJ7QPVlPjHxx/MbCkWxUzle0TJD09LG8MpighNkdkOpRKyYRFPydfQlcCJRfzCTsIGzocHIgaakYg+BV5TLIlo0K+DfgolBk3aRay3GztS6rXkxZLn/Mp8LbzaBWWsWBKKKMhlYO/MsWh7Yo6tYExmnvYrdVh5LcxA7sw2QqM6YYctc3XpJsD4GodBg4vLm/ks1T0paK6D8rEahpmEKlVaM6RjO9PNwAqeobTfKlq88mHg0rHSWW50Z+kK+GXN2A2HaGV6akocs/Q+XisMra2qvHCyjrZCs3n1hwFg/liueScKmcUpe2EnDYyRVBunIocVa24yc1utluMB0RJec5JZS5OY61XWWsl01jUU1XBnnlUXl6bXlDFnZC3ooXLgZRd0KkJVw5sBo2OuPlD6JvVS3eomycSCCgu87KKDqboOmq9a8PiUefYkjT1oY8uwzpypa2u67c2Q0ileSjDt/nYsA/1jwCHg6UlWbcoZKoYzm85co4rU8aCCIphAvaBicpxiT+ALJfXHVrGVxK6W8flkwhyB0NFp7j2KUFfdcjFNu856ZdiGZRup61QxLAu6Y6ka+2FIy1eMrCpYHFULc7070A1gXelzNivwqyFJaQ126tdU8FdtNT/F9HHLQhfUxoNYbT31hwI982lkq1FutNCh2fg/aF82bKidPZ0OSbPSnhpC9hert4Kwqjb+kbKhZQe1Kv40rLSfUFW+T7m4maPivFIgv5YL8r/1yyczdp8fpiEgHmkY38odtOrgHaM9qFBIrcOMvdMN7QN+T1WMrU83FyYbBfkhZNwVnn/ks8IcAPSRrl6l27Wk1T/Sjabo9p4RXW8dUT79fRk2tPl01vB65wy/3dgo29yMWr73iM+npUC/E7F/l+/yXb7Lvx2x8j/YZXqXRv73kMHgZPFvd5uKeWEJ+0lNPyZ49/CsleU7NC/KSvu8jFyfZaFT2myb7aD+VxmBQNSgaTbN3Q2FckPZPjNZSU9l3Luo7dwkTkrQVGXz70JTIsH86ckM9J3Dr/OXrRRRmEgsuD9PEpuBntuoIJnzSrbe6AYHyJIU0+Un2fer77I3stC65R9L9kF3GEow1+vNhZ5meVnWKQYsnQpZ1UbIPD2ySOk+L6Jk1Zvsj433Vj3b+2Dz4Y2mVv0sEfWleSBzJ6k9NwThkrVIz1urm9+rZfQY7X4h6Ttcjs43T0HS/UYoWc/XtmOFfZKXkpse6XZqr1bKhzJr1/G0OxX1hv7EnlVNHIf+JIk1qWaq8NGTqci6XsbzXZgTmDR0EDjwh4KHxkw24jL8osOjsl4vEVrT61CjgA5j1XxCn+YT1s5KzWS+OFVvmLX0RV3C9jC3DkKDFeup2/5pk/OkL8Bky/qTjhvEjYbMXscjvzU9PSmGtcn4UB2GI+HXDRk7Q8rQzbIqPsEoJLMukjr2gkLvVGilcmhKEZoSabfVOjvMJzXbwAGegsCU5nUT86ya82ZTDAJFaltqO5DwuzZInHkgw1u1dlDGI6RmrRE0MRs1VEKeFuZynmoLJIRmoNZAQAl4YjEIZEr0oKGac52WA7MetIX0PYrQyEET6pRoiZTbQXudtK/dUPW5Tih8X9FBbpTb7TahCvRCIHq7XjMDFRlnLcCkQ2ZQV9vQHfha0KEzghnMy/pcbs/LpAFDU5v4OHS72VTyE2CvoCHqAv5pmCzvs/6sEFOdN2vzJx1zOgQB0QX4p9KWCX5gPgVzIpF5QETooooJj+uYurS5kOC9Baaag948zduirhMZfqX4N0wUW1oNk6Vhw+PTUEOtjcm5y9heGxlzm9QAcX1RAzwbT+35kjsoQbuMLItAD4AarCfSqMO3AnaO1oKmwvhUDXpoQm3SHDthiqyJOvA42Ww863pQbkMXm9AUVPbcZD2uy+ZCzj9qnkJDy89tKZ3mUskEaERx3tSbusmgwaPC7YAqKqU6QChif1Jo6iUBoaEVABbaBVqWEZoaQIHyul0nCv5dfs4SQQuYPg/zStYrRKxADVCngIOh4hIapU5gouEfocTGnbm0gHQlAXvSeDbZ7qMIXQIyxEek5sIUsIJyTRDM5woR5nOFsSCaQSNSIGTT1BEaUZpD9SWgZtLE4+zmQjkGDUzd87xdQ7aCqa/RVztvmnrThEooULxpzgO2ick6vYKGJe0BaGB6QG0JABoiL6kG/q1Bi8oCPezmYtFG/gBkxKAp4ckRqJP1H6Eh4iKDBgeNrSAnWkHDUEonSWw/z1nueAYNfi4wFoXQsNoAGtKYLwLG25bQkAZAU2siNEBT+CK0JyiwtqDbR6HBQ77mHAb5BMTDoJGA6qRmc4FRNfP2Uz3APMopNKU1NDSFBhhAuw5zJ5OUShAaJBOYeIRGwFO7WDswBYlBQ2qwXkUcubALTQnzESA05hY084AlAWGMvLlY1KhIl9AAbTQFkpJdCg3wajN4bm5C87RomlK7PWfQIDvC9uQgeKq3j0KTCm8BmpdgDayggZHMMekUdigIhCXVlPaohmD1BKGh0ppqFEQHoMn21ANkDe0nBo2QEgGOfA8akkKjAorbVEMzaHCB4nNthhZ+jqyFQUMzqmHt4TBgSAANmHCNebMB0gDTAEqMNtmCej29oIiqYnaYOXACk+Kz8P4c+QVAI0L1srADDZXoJjQBpppjVINsWGBsGETOk86ohqh1gtSCzzTZlQjKok3FXWhgzjegEdp1ukU1GTSVWil7M8ioZh8aGdqjOqZ1yKgGxOoziCRzsQ1NsBCAtR6B5qXWlFQcOU4lyBo9pZpXFRgO8hroULbWN6hGWFEN5pGAR2gNJVRljnkc6yDz689tE9a7sjD1ihoorPYSyBCCEgp7V1Y2oWH8AqWMmEED8pxVu4Ym5TVP8FwJsWhj3mPC+Ab+KaygAQUsqCFPY2ILdQTQZp5eUO14wQUlrqnmZUns+dAAK2lSCUwpc47DBrkyx6sY5s+YzwMpCvSdsh48MSBMtnD1QC8zJQOVOVzTjYUObBWGWFm8BE2dkZhQq0uYrKPdlkXURXBtUqg+AKUF+lNvgn4koR+iCaJaJFZQr5jzGkuHYC5QaAK0WeoDTNgC6EoBjEyd62ozAAU2eJm3zeaigeoJqAAKKAsp0DXk0Gp9jspCEDSBTQIr0p9Rm5wj1cDjApWf2yK+U0Ft7qA+X0OFtmyazXRTOb3ko2w+ZdoicuhM54XhmjWcxxpIwlpmZ5hPFJUWU2Fq9JMuNtqmso76KWPKBRlqr6X75WZ6H8aTaUp1HZ8rPZks+hGqMFPli9ZNhKjSNOWlUVDGmS834B/ojcnqL5vlcrNZY70EzbdiprkUnljHYKaemPVsNtj4WJWkxJRgFfVvZuSD5m2a9TMs0EPWEMvluWW4YKjylnWSa6hsmbPSKVuLHn1m0z7f7im9cDR7XoFjz7GzdWhDC5mnTVh6/8jqVyps+eEEus5SIaT5RthCZ5UJW8667dqxgizwl4lasmoEP1mnVUjf3KhHEFb/0LRJrClLoJB2YbO25d042Ebag41n0l/TOs7KtnGZn+RSrwq9YZ30L/Tvu5wu/w/CzM5dPiKAyAAAAABJRU5ErkJggg==" alt="Lampang Cancer Hospital">
    <div class="brand"><div><h2 id="gateTitle">Linac QA, <span class="nw">Lampang Cancer Hospital</span></h2></div></div>
    <p id="gateText">เข้าสู่ระบบด้วยบัญชี Google (Gmail) เพื่อบันทึกผล QA</p>
    <div class="gbtn" id="gBtn"></div>
    <form class="lpch-form" id="lpchForm" hidden novalidate>
      <label for="lpchUser">บัญชี LPCH RO Workspace</label>
      <input id="lpchUser" autocomplete="username" placeholder="ชื่อผู้ใช้ หรืออีเมล" aria-label="ชื่อผู้ใช้ หรืออีเมล">
      <input id="lpchPass" type="password" autocomplete="current-password" placeholder="รหัสผ่าน" aria-label="รหัสผ่าน">
      <button class="btn primary" type="submit" id="lpchSubmit">เข้าสู่ระบบ</button>
      <small>ใช้ชื่อผู้ใช้และรหัสผ่านเดียวกับ LPCH RO Workspace · ลืมรหัสผ่านให้รีเซ็ตที่ LPCH RO Workspace</small>
    </form>
    <p class="gate-err" id="gateErr" role="alert" hidden></p>
    <a class="btn" id="gateSwitch" target="_top" rel="noopener" hidden>เข้าสู่ระบบด้วยบัญชี Gmail อื่น</a>
    <a class="home" href="https://script.google.com/macros/s/AKfycbwVlM9oxgSQMjjvc3mi39aGbIH4vEkaaUpSNWs4dd9oJHotjpfcyJMVBi5XcUFSAAM2/exec" target="_top" rel="noopener" title="กลับหน้าหลัก LPCH RO Workspace"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 10a2 2 0 0 1 .7-1.5l7-6a2 2 0 0 1 2.6 0l7 6A2 2 0 0 1 21 10v9a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><path d="M9.5 21v-5.5a2.5 2.5 0 0 1 5 0V21"/></svg><span>Home</span></a>
  </div>
</div>

<header class="top" id="top">
  <div class="wrap">
    <div class="top-row">
      <a class="home" href="https://script.google.com/macros/s/AKfycbwVlM9oxgSQMjjvc3mi39aGbIH4vEkaaUpSNWs4dd9oJHotjpfcyJMVBi5XcUFSAAM2/exec" target="_top" rel="noopener" data-noprint title="กลับหน้าหลัก LPCH RO Workspace"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 10a2 2 0 0 1 .7-1.5l7-6a2 2 0 0 1 2.6 0l7 6A2 2 0 0 1 21 10v9a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><path d="M9.5 21v-5.5a2.5 2.5 0 0 1 5 0V21"/></svg><span>Home</span></a>
      <div class="brand">
        <img class="logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIAAAACACAMAAAD04JH5AAAAwFBMVEX///////7+//7//v/+/v/+/v7+/v3+/f39/v79/v39/f38/v38/f38/fz7/fz+/Pz8/Pz8/Pv8+/v7/Pv2+Pbw8/Hm7OfW4tnJ2My4z8C1y7mlwq+bu6aLsZecnJx6pIdjlXJUjmhDhFowek0mc0MXbTsUbTsUbDoTbTsTbDoTazkSbDoSazkSazgRazgSajcQajgQajcQajYPajcSZzIMZzIJZjIHZTAFYy0DYiwEYCkAYCkAXygDXiIAXiUAWR/kwEx2AAAK+0lEQVR42sVbi5aayhLtw5w+I0ac3FEeClzeqKPiJcgb8f//6larmXEQmjYnZmqtzJqVRGtTXY9d1QX67xcL+nL5/ltlAvJMvvZlKoG8nn4fwl92fuK3Pgwn8PBzKqu6aduu6zq2beqqPPlDtsQC/JBU082qMs/SBCTL8rJKXXM+RdzD9YP617npVmUSrBar1WYL8raCX4MkP6po/GD1Qw5NVedQxqvFNmzI1it0gu+BwgnoSXXKdLkIwhZZlsZjAYDryXadrjZhuyxKE317oP4RejH2ud+lPgxXuYUGj/Q+yT5EizD8IgACmnm5H4RfBACCX4sT/0f4VQAEpNfRWxh+FYAx6F9ve/Q/MArGSKvXQZ/+cFk9KA9MkMqiP/Srx2TCEVLSaBuyANAeUQswJ7nJikF/uD7MHmABLAyt3GfRH0axhP55RAAe2fRvEneK8O8vQPI+2jEBeEgawPx/7HzBpD/0674gwDw/Es4y5DHHFgHage0AwjDIZmh4z9MNhBO5pELGoptsGfXHrtjjAlNZUeazkyiydAYrjHBPCWA1ALjAXwO6NY00Li6SBS5Q6blMCP1IwJ0GkLw4YATgH3RqGsJo6qZv64sEUZKWVbF3jJlInhR3GaBiNcAu2kuIdqRDpMTBRzzttpvFYhWlVeaas0k7BMDsRH5TVr8YhMAobo9zt/E3SXlwNDCDwLXloLxqShl1AJjTg5BHZtka0NvFMq1cQyJe0mDhyLBaxGtDsIU0yNH8+Qk921kXod34ycHVXpDAkkhf3ST4hSyEkUhz6K2fVM4MNb2IF5oyEcQ2AJAEJHoSgJxOD6itn2fGtLecwoO0AehPwwKaF+ueTBLUttz6NTwIFcA29kSMe2lVb0j7uddHKdoB+LXWZzsAUC37s1mSqc1vwkgyQS55vhXAIrefh/h3AAhXUdHkdQMkJVW9pwAIor2M+uoaI4BwExWNKQNRGUTOtBsAwwGwAwAE2Wc/ICrjhALAr8wngeundrO+KLjIW+J9MiipCHHqvHYAiPzcmXIDFm4XR2x1bQHfyHNXCXnoJKmDz/OnJoBokbr9DvDzg1tWctdosZwksy/zryYAP/VktmYAIztfsbK7Qrlid/DJFADgNgB+5jLqJ4SoZKS3JK7HH6fKYwJgMLwFEPilw6of/htjGJz63PpncedGwghZGbAN6JH4zwBWUW2JzM3YAMmbiJXfrTLnnNnItz+LVpZa0pTAGX4A2PjZXn9iJ+Ic9+qkG1YTrMELRgT1ZGbY7i4KI8+xdBmYHT4DWK1SUrq4O1qhMTKYKTYQLBNia4BmTloe6zSO46ou870JlAHSku+vs8JRn+7rhYGVpqxHcO4yJkgp0ig2VUWSZNXcJwlQNEl007QubHWKWML/0yE8dQfij6YsD3MAYFb+Ah5aMc05QrJ1zLOjLXo7W1cu/nFno612BeJ62RSvMNAUDi1y0XiiH4+GMEVT07YMeaLIp7Hx/YN5zHUlw6A43MjRnfCcvAOzf0dangHj4q+G1kP0K9LV6W0TfTa/EWhXeDTbZ6mtqGWhCxMO85gf82jYcfT9NsF46qQt08YNFOCu9Cnbh3rvBFDxb/uGz51vd4f3yQvaTLDJ5kC3mzI6I3hW7bT2C92YP1NarxGaneJi3GMF/qlt3kEsMOq+I3hVzCQ2jrU962b+AKCuTh3eqI8VeLcjPxoAMNs3pGSZZmZZpXVGPgDIfOjwtFeoXfRspN3OvOgAkDBS4mqO9JgyBQMA+QY6PGImeoIQSHKJ7gIAKXSfz8dTL/YkKgBSoNICCPyIo059nGxxFwAyqcsUZGTATDmOCoC0V5ULvjKgu0Fj8toDYDCU94lqFsFR7ZzGvwMgzU1tYFqVFsCi8YodABaQuI92eVbo3dXnCkD4tq4sieYIwNDjZMEKgCe1KIjLwlIo/fc1ANIp0JnaGGyQ+mwASGcIXMA1FUQz62cAvVwVCr17NQGnAOCR5FS5q8mQBoeIGUAvWx8jya7f7+C6AXB4YpexKequPOTRHQCgX/Go/YoAxf0Q+X0AIGQCkn7ctGcA0wRAbOBKtEMDcOquXG7pAAgHzp0XZL+J9wII/dKe0tIyhqezqoScA9UHtENqitauZwLTAgBiwaBfIYGPqO4h9gN6NdTio+N4PeOrNgChf1R7ZpccEg2vir2UmgcUq6gcZULlwK0AtlA8OL6HoSDJ8OqKlgnhX2auYzpUN2wFAIdg9VF3spEi6c6cWg0FZDnz4iqs+CHfkAnfBuCqx6RDmIqt2y/4XZ/lIuVgv9KueVoBvKXOBPfOf3Gbq+LhB8kdIdMRkPMeit9lRW6IImutbRfT/Ip0DE3PO31IvOSREWc4SC4u58khwSn2N9K+WrBJe4bo7Y4PDjFVdNu+PPIE6Zbs7uWLR4+RWS+jG+nockv13h6OOIVsQFdcXyggRs9m4VryT584kftdU7qvsvB9FhgS9fs6Cbz4PBscINl1yWiA/6iQ7FdZQRDLPVS9GdBTY19G/hYathMAaKc8awauNLi+fGGed51Gbux3+kAmFaeOToX6AgBKxlFW7etqTEb/zAA2qT1kbqTB4HqWXnjCBQBQAsfWTHS1rPfEQY+5ZgSwi3Yy6502DyShDlbvPfPZBwgpOpivzYkb+7SnYI0DHolXNOkdAPyZGJZ5XQowEKXsjXXoWBpsXjgA/dfP9Q4ArD8zzE93Qjzz6JuM/OynvzgW/5vYtRe2ARgBMbc/p1TIzqwjt23Se6t+0j96Mj+f69URiIarj/FnPiU6KWMkRDHLOH18syryEwB0k5YxR083PCWLtsxDT6E//8Ch7loBQFEyZrowvvmEWq6Z8uGyVlHfxi2PJTfZhGHXEegt15LkansZMOVCrR8AMm8C+8MC35DcVtXJhlvAMH32ar0PwKgtqj4A8FhpyyWY7DdEqx//3gJ/D6ZOtuoGgJGstPox+ME+8/89AAFpLZn1AwCkou+dfbZT+Zu+KOhhphhqS8sIFwCIP8eH7/tHQmNIO0aiWSf+jr5fJNOvNVqXO04A2PiL6lYRBcLuxxt9uwVzk9arlCB2tRaZNxg89Jiisa+izoXbzfulZ/fEJlu3V/KyKVV2vF0WIhzS3FXxchX80noN2W5pz+q71aIhfgSF5Z92GutVeeS3LJ0vehY9CcVkvk0jHfewdcWCvHJgeXUZB4vFKrj2iHXPjtu43QW7tqXkjnZ3cHrtQbPctCyzOFq/7z15fTtuA2QxU9xFRSE3+HRbICqaabv7oj4ea5DjsTzSO+SOrZj2gI48iTaEBTOcVD2LsqJqumEYuq7NFZH63scQYoBR/w+yqzPqJTbCPW3IXRuDb8CtMBPBxvxoPD4nzvF4hHuoKLMLLKs5uu/pmFqRKeteg1+bD1hbhsYr/R8bu05ZD+BOF5gd1mwRkClo+Nv1kzRUsexV7JYH7SGb84RVsexV+McHvTow6tqzvBn4CcJDXiNji0Kvtl44jL4KwM6vrSnHo68CsFnX5gt6zPOToZ+d0QH4caEj7lH6CQCqBbZ+7qk918GPPAI/rulXgA8FsFsEpaej31+Amoy0PQ8EflQWpoT+5h+pH6xrtL1Cs12s4npPLisf+wrnaQ59jAN/sflJZHfBauEHSVm4hgyN+eDB+skg2HTSmhDZ4PLeQVbVqWPOxTPZ/hMyVXTTcXdpludZ4rm2qSmnlZg/pB6/E9nTuyeS+HS+scDojwkejj9FGrTgf1D7+y31eQQwYnz/6G75P0lNlH0lgIy/AAAAAElFTkSuQmCC" alt="">
        <div>
          <h1>Linac QA, <span class="nw">Lampang Cancer Hospital</span></h1>
          <p class="meta" id="metaLine">Monthly QA worksheet</p>
        </div>
      </div>
      <div class="views" role="tablist" aria-label="มุมมอง">
        <button type="button" role="tab" id="viewForm" aria-selected="true" aria-controls="main">บันทึก QA</button>
        <button type="button" role="tab" id="viewDash" aria-selected="false" aria-controls="dash">Dashboard</button>
      </div>
      <div class="themes" role="group" aria-label="ธีมสี">
        <button type="button" data-theme-set="light" aria-pressed="false" title="โหมดสว่าง" aria-label="โหมดสว่าง"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" aria-hidden="true"><circle cx="8" cy="8" r="3"/><path d="M8 1.5v1.5M8 13v1.5M1.5 8H3M13 8h1.5M3.4 3.4l1 1M11.6 11.6l1 1M3.4 12.6l1-1M11.6 4.4l1-1"/></svg></button>
        <button type="button" data-theme-set="auto" aria-pressed="false" title="ตามระบบเครื่อง" aria-label="ตามระบบเครื่อง"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.6" aria-hidden="true"><circle cx="8" cy="8" r="6"/><path d="M8 2a6 6 0 0 1 0 12z" fill="currentColor" stroke="none"/></svg></button>
        <button type="button" data-theme-set="dark" aria-pressed="false" title="โหมดมืด" aria-label="โหมดมืด"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linejoin="round" aria-hidden="true"><path d="M13.5 9.5A5.5 5.5 0 0 1 6.5 2.5a5.5 5.5 0 1 0 7 7z"/></svg></button>
      </div>
      <div class="langs" role="group" aria-label="ภาษา / Language">
        <button type="button" data-lang-set="th" aria-pressed="true" lang="th" title="ภาษาไทย">TH</button>
        <button type="button" data-lang-set="en" aria-pressed="false" lang="en" title="English">EN</button>
      </div>
      <div class="tally" aria-live="polite">
        <span class="t-pass"><b id="tPass">0</b> ผ่าน</span>
        <span class="t-fail"><b id="tFail">0</b> ไม่ผ่าน</span>
        <span class="t-pend"><b id="tPend">0</b> รอกรอก</span>
      </div>
      <div class="who" id="who" hidden>
        <span id="whoAva"></span><span class="wname" id="whoName"></span>
        <button class="btn small" type="button" id="signOut">ออกจากระบบ</button>
        <a class="btn small" id="switchAcct" target="_top" rel="noopener" hidden>สลับบัญชี</a>
      </div>
    </div>
    <div class="tabrow">
      <nav class="tabs" id="tabs" aria-label="หมวดหมู่ QA"></nav>
      <button class="btn small reorder-btn" id="reorderBtn" type="button" aria-expanded="false" aria-controls="reorderPanel" title="สลับลำดับหมวดหมู่">
        <svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 2v12M2 5l3-3 3 3M11 14V2M8 11l3 3 3-3"/></svg>
        <span>จัดลำดับ</span>
      </button>
    </div>
  </div>
  <div class="progress" aria-hidden="true"><span id="progBar"></span></div>
</header>

<div class="panel" id="reorderPanel" role="dialog" aria-labelledby="reorderTitle" hidden>
  <h2 id="reorderTitle">จัดลำดับหมวดหมู่</h2>
  <p>ลากที่ไอคอนจุดหรือกดลูกศรเพื่อสลับลำดับ บนคอมพิวเตอร์ลากแท็บด้านบนได้โดยตรง หรือกด Alt + ← / → ขณะเลือกแท็บ</p>
  <ol class="olist" id="olist"></ol>
  <div class="panel-foot">
    <button class="btn small" type="button" id="resetOrder">คืนลำดับเดิม</button>
    <button class="btn small primary" type="button" id="closeOrder">เสร็จ</button>
  </div>
</div>

<main class="wrap" id="main"></main>

<main class="wrap dash" id="dash" aria-labelledby="dashTitle" hidden>
  <h2 class="sr-only" id="dashTitle">Dashboard</h2>
  <p class="demo-note" id="demoNote" hidden>ข้อมูลตัวอย่าง สุ่มขึ้นเพื่อแสดงหน้าตา Dashboard ข้อมูลจริงจาก Google Sheet จะแสดงเมื่อเปิดผ่านลิงก์ Apps Script</p>
  <div class="dfilters">
    <label>เครื่อง<select id="fMachine"></select></label>
    <label>ความถี่ของ QA<select id="fFreq"></select></label>
    <label>ช่วงเวลา<select id="fRange">
      <option value="0">ทั้งหมด</option><option value="30">30 วันล่าสุด</option><option value="90">90 วันล่าสุด</option><option value="365">1 ปีล่าสุด</option>
    </select></label>
    <button class="btn" type="button" id="dashRefresh">โหลดข้อมูลใหม่</button>
  </div>
  <p class="dash-msg" id="dashMsg" role="status"></p>
  <section class="tiles" id="tiles" aria-label="สรุป"></section>
  <section class="dcard" aria-labelledby="trendTitle">
    <div class="dcard-head"><h2 id="trendTitle">Trend</h2><p class="trend-meta" id="trendMeta"></p></div>
    <label class="trend-pick">รายการที่ต้องการดู<select id="trendItem"></select></label>
    <div class="chartbox" id="trendChart" tabindex="0" aria-label="กราฟ trend ใช้ลูกศรซ้าย/ขวาเพื่อดูค่าแต่ละครั้ง"></div>
    <details><summary>ดูค่าเป็นตาราง</summary><div class="tscroll" id="trendTable"></div></details>
  </section>
  <section class="dcard" aria-labelledby="histTitle">
    <div class="dcard-head"><h2 id="histTitle">ประวัติการบันทึก</h2><p class="trend-meta">กดที่แถวเพื่อดูรายละเอียดของครั้งนั้น</p></div>
    <div class="tscroll" id="histTable"></div>
  </section>
</main>

<div class="scrim" id="scrim" hidden></div>
<aside class="drawer" id="drawer" role="dialog" aria-modal="true" aria-labelledby="drawerTitle" hidden>
  <div class="drawer-head"><h2 id="drawerTitle">รายละเอียด</h2><button class="btn small" type="button" id="drawerClose">ปิด</button></div>
  <div class="drawer-body" id="drawerBody"></div>
</aside>

<div class="toast" id="toast" role="status" hidden><span id="toastText"></span><button type="button" id="toastAct" hidden></button></div>

<div class="lb" id="lb" role="dialog" aria-modal="true" aria-label="ดูรูปประกอบ" hidden>
  <button type="button" class="lb-x" id="lbClose" aria-label="ปิด"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" aria-hidden="true"><path d="M3.5 3.5l9 9M12.5 3.5l-9 9"/></svg></button>
  <button type="button" id="lbPrev" aria-label="รูปก่อนหน้า"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M10 3.5 5.5 8l4.5 4.5"/></svg></button>
  <figure><img id="lbImg" alt=""><figcaption id="lbCap"></figcaption></figure>
  <button type="button" id="lbNext" aria-label="รูปถัดไป"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 3.5 10.5 8 6 12.5"/></svg></button>
</div>

<script>
(function () {
  'use strict';

  /* ================= storage ================= */
  const KEY = 'linac-mech-qa:v1';
  const ORDER_KEY = 'linac-mech-qa:order';

  /* ================= Google sign-in settings =================
     clientId: OAuth 2.0 Client ID (Web application) from Google Cloud Console,
               with this site's address added under "Authorized JavaScript origins".
               Leave empty to use the form without signing in.
     allowedEmails / allowedDomains: who may sign in. Both empty = any verified Google account. */
  const AUTH = {
    clientId: '',
    allowedEmails: [],          // e.g. ['someone@gmail.com']
    allowedDomains: [],         // e.g. ['example.go.th']
    sessionHours: 12,
    physicistEmails: {}         // optional: { 'someone@gmail.com': 'วันนิตา มะลิลา' } ticks that physicist on sign-in
  };
  const USER_KEY = 'linac-mech-qa:user';

  /* ================= Google Sheet settings =================
     endpoint: Web app URL (…/exec) of the Apps Script in linac-qa/apps-script/Code.gs,
               deployed from the spreadsheet below. Leave empty to hide sending. */
  const SHEET = {
    endpoint: 'https://script.google.com/macros/s/AKfycbxfy0sqQfSDsSZ6arcBmBQ78vmdOVltFV1Cu8FFjYSziI8193GjTbg9hyzxihcZEbBv/exec',
    sheetUrl: 'https://docs.google.com/spreadsheets/d/1ehuUJ5WR5Rie-aC8AU1dTskwENA3LyHS-bU33dBpd28/edit'
  };
  const store = {
    get(k) { try { const v = localStorage.getItem(k); return v ? JSON.parse(v) : null; } catch (e) { return null; } },
    set(k, v) { try { localStorage.setItem(k, JSON.stringify(v)); return true; } catch (e) { return false; } }
  };
  // UI language: the page is written in Thai; English is applied over the rendered page (see "language" below).
  const LANG_KEY = 'linac-mech-qa:lang';
  let lang = 'th';
  try { lang = localStorage.getItem(LANG_KEY) === 'en' ? 'en' : 'th'; } catch (e) { lang = 'th'; }
  const LOC = () => (lang === 'en' ? 'en-GB' : 'th-TH');
  // GAS: the page is served by the Apps Script web app itself (HtmlService), so it can call the server directly.
  const GAS = !!(window.google && google.script && google.script.run);
  let inFrame = true;
  try { inFrame = window.self !== window.top; } catch (e) { inFrame = true; }

  /* ================= cell definitions ================= */
  const cells = {};
  const reg = c => (cells[c.id] = c);
  // mode: abs |v| ≤ tol · lt v < tol · dev |v − nominal| ≤ tol · devAbs ||v| − |nominal|| ≤ tol · angle (wraps 360°) · record (no criterion)
  const num = (id, o) => reg(Object.assign({ id, kind: 'num', mode: 'abs', tol: null, unit: '', scale: 1 }, o));
  const rec = (id, o) => reg(Object.assign({ id, kind: 'num', mode: 'record', unit: '' }, o));
  // every pass/fail item asks for the observed value when it fails
  const pf = (id, o) => reg(Object.assign({ id, kind: 'pf', yes: 'ผ่าน', no: 'ไม่ผ่าน', failInput: { unit: 'mm', label: 'ค่าที่วัดได้' } }, o));
  const calc = (id, o) => reg(Object.assign({ id, kind: 'calc' }, o));
  const ang = (id, nom, tol) => num(id, { mode: 'angle', nom, tol: tol || 0.5, unit: '°', tolUnit: '°', neg: true, ph: nom.toFixed(1) });
  const mm = (id, tol) => num(id, { mode: 'abs', tol: tol || 1, unit: 'mm', tolUnit: 'mm', ph: '0.0' });
  const cmDev = (id, nom, o) => num(id, Object.assign({ mode: 'dev', nom, unit: 'cm', scale: 10, tol: 1, tolUnit: 'mm', ph: nom == null ? '' : String(nom) }, o));

  const MACHINES = [
    { name: 'Infinity', room: 'L1', value: 'Infinity (L1)' },
    { name: 'Precise', room: 'L2', value: 'Precise (L2)' },
    { name: 'VersaHD', room: 'L3', value: 'VersaHD (L3)' }
  ];
  const PHYSICISTS = ['จำเนียรพันธ์ เรือนศรี', 'วันนิตา มะลิลา', 'นัฐวุฒิ ยี่นาง', 'วรรณวนัช สุมนาพันธุ์'];
  const FREQS = ['Weekly', 'Monthly', 'Annually', 'PM'];
  const freqText = () => {
    const f = state.values.freq;
    if (f === 'other') return String(state.values.freq_other || '').trim();
    return f || '';
  };
  const physicistText = () => {
    const names = PHYSICISTS.filter((n, i) => state.values['phys_' + i] === '1');
    if (state.values.phys_other_on === '1') String(state.values.phys_other || '').split(/[,\n]/).map(x => x.trim()).filter(Boolean).forEach(x => names.push(x));
    return names.join(', ');
  };

  // MLC shapes: size in cm at isocenter (Round = diameter, Diamond = width × height of its bounding box)
  const MLC_SHAPES = [
    { label: 'S3×3', type: 'square', size: 3, desc: 'Square 3 × 3 cm' },
    { label: 'S7×7', type: 'square', size: 7, desc: 'Square 7 × 7 cm' },
    { label: 'S10×10', type: 'square', size: 10, desc: 'Square 10 × 10 cm' },
    { label: 'R5', type: 'round', size: 5, desc: 'Round Ø 5 cm' },
    { label: 'R10', type: 'round', size: 10, desc: 'Round Ø 10 cm' },
    { label: 'D10×10', type: 'diamond', size: 10, desc: 'Diamond 10 × 10 cm' },
    { label: 'D15×15', type: 'diamond', size: 15, desc: 'Diamond 15 × 15 cm' }
  ];
  const MLC_VIEW = 20;  // drawing shows a 20 × 20 cm field at isocenter

  function mlcSVG(sh, lw) {
    const S = 10, half = MLC_VIEW / 2, W = MLC_VIEW * S, c = W / 2;
    const n = Math.round(MLC_VIEW / lw);
    let leaves = '';
    for (let i = 0; i < n; i++) {
      const y0 = -half + i * lw, yc = y0 + lw / 2;
      let w = 0;
      if (sh.type === 'square') w = Math.abs(yc) < sh.size / 2 ? sh.size / 2 : 0;
      else if (sh.type === 'round') { const r = sh.size / 2; w = Math.abs(yc) < r ? Math.sqrt(r * r - yc * yc) : 0; }
      else w = Math.max(0, sh.size / 2 - Math.abs(yc));
      const py = ((y0 + half) * S).toFixed(1), ph = (lw * S).toFixed(1);
      const xl = (half - w) * S, xr = (half + w) * S;
      leaves += '<rect x="0" y="' + py + '" width="' + xl.toFixed(1) + '" height="' + ph + '"/>' +
        '<rect x="' + xr.toFixed(1) + '" y="' + py + '" width="' + (W - xr).toFixed(1) + '" height="' + ph + '"/>';
    }
    const h = sh.size / 2 * S;
    const ideal = sh.type === 'square' ? '<rect x="' + (c - h) + '" y="' + (c - h) + '" width="' + 2 * h + '" height="' + 2 * h + '"/>'
      : sh.type === 'round' ? '<circle cx="' + c + '" cy="' + c + '" r="' + h + '"/>'
      : '<polygon points="' + c + ',' + (c - h) + ' ' + (c + h) + ',' + c + ' ' + c + ',' + (c + h) + ' ' + (c - h) + ',' + c + '"/>';
    return '<svg class="mlc" viewBox="0 0 ' + W + ' ' + W + '" role="img" aria-label="ตัวอย่าง ' + esc(sh.desc) + ' leaf ' + lw * 10 + ' mm">' +
      '<rect class="mlc-field" width="' + W + '" height="' + W + '"/><g class="mlc-leaves">' + leaves + '</g>' +
      '<g class="mlc-ideal">' + ideal + '</g><path class="mlc-axis" d="M' + c + ' 0V' + W + 'M0 ' + c + 'H' + W + '"/></svg>';
  }
  const leafWidth = () => (valueOf('machine') === 'Precise (L2)' ? 1 : 0.5);
  let drawnLeaf = null;
  function drawMlc() {
    const lw = leafWidth();
    if (lw === drawnLeaf) return;
    drawnLeaf = lw;
    document.querySelectorAll('[data-mlc]').forEach(f => { f.innerHTML = mlcSVG(MLC_SHAPES[+f.dataset.mlc], lw); });
    const hint = document.getElementById('mlcHint');
    if (hint) hint.textContent = 'ภาพตัวอย่างในกรอบ ' + MLC_VIEW + ' × ' + MLC_VIEW + ' cm ที่ isocenter · leaf กว้าง ' + lw * 10 + ' mm' +
      (valueOf('machine') ? ' (' + valueOf('machine') + ')' : '') + ' · เส้นประคือรูปร่างที่ต้องการ';
  }

  const LF_ROWS = [
    ['s10', 'Sym 10×10', '', [5, 5, 5, 5]],
    ['s15', 'Sym 15×15', '', [7.5, 7.5, 7.5, 7.5]],
    ['s20', 'Sym 20×20', '', [10, 10, 10, 10]],
    ['a1', 'Asym 15×15', 'X1=0, X2=15, Y1=0, Y2=15', [0, 15, 0, 15]],
    ['a2', 'Asym 15×15', 'X1=15, X2=0, Y1=15, Y2=0', [15, 0, 15, 0]],
    ['ot', 'Over-travel FS', 'X = −2 cm, Y = −10 cm', [null, null, null, null]]
  ];
  const LF_COLS = ['−X', '+X', '−Y', '+Y'];
  const COUCH_STEPS = [5, 10, 15, -5, -10, -15];
  const fmtStep = n => (n > 0 ? '+' : '−') + Math.abs(n) + ' cm';

  const SECTIONS = [
    { id: 'info', name: 'ข้อมูลการตรวจ', tab: 'ข้อมูล', sub: 'Machine · ความถี่ของ QA · Date · Physicist', blocks: [{ type: 'info' }] },

    { id: 'gantry', name: 'Gantry', tab: 'Gantry', sub: 'มุม gantry และค่าที่เครื่องแสดง', blocks: [
      { type: 'list', items: [
        { label: 'Real gantry 0°', hint: 'ค่าที่เครื่องแสดงเมื่อ gantry อยู่ที่ 0° จริง', limit: '≤ 0.5°', cell: ang('g_real0', 0) }
      ] },
      { type: 'grid', title: 'Gantry reading', limit: '≤ 0.5°', hint: 'กรอกมุมที่เครื่องแสดง ระบบคำนวณส่วนต่าง (Δ) จากมุมที่ตั้งให้ · Max CW / CCW บันทึกค่าอย่างเดียว', items: [
        { label: '180° CW', cell: ang('g_180cw', 180) },
        { label: '270°', cell: ang('g_270', 270) },
        { label: '0°', cell: ang('g_0', 0) },
        { label: '90°', cell: ang('g_90', 90) },
        { label: '180° CCW', cell: ang('g_180ccw', 180) },
        { label: 'Max CW', cell: rec('g_maxcw', { unit: '°', neg: true }) },
        { label: 'Max CCW', cell: rec('g_maxccw', { unit: '°', neg: true }) }
      ] }
    ] },

    { id: 'coll', name: 'Collimator', tab: 'Collimator', sub: 'ความเสถียรของแสงและ crosshair · มุม collimator', blocks: [
      { type: 'list', items: [
        { label: 'Light source stability with collimator rotation', hint: 'Gantry 0° · ruler shadow ที่พื้น · ถ้าไม่ผ่านให้กรอกเส้นผ่านศูนย์กลางที่เห็น', limit: 'Ø ≤ 1 mm', cell: pf('c_light_pf', { failInput: { unit: 'mm', label: 'Ø ที่เห็น', prefix: 'Ø ' } }) },
        { label: 'Crosshair stability with collimator rotation', hint: 'ที่ระยะ ≈ 100 cm · ถ้าไม่ผ่านให้กรอกเส้นผ่านศูนย์กลางที่เห็น', limit: 'Ø ≤ 1 mm', cell: pf('c_cross_pf', { failInput: { unit: 'mm', label: 'Ø ที่เห็น', prefix: 'Ø ' } }) }
      ] },
      { type: 'grid', title: 'Real collimator 0°', limit: '≤ 0.5°', hint: 'ค่าที่เครื่องแสดงเมื่อ collimator อยู่ที่ 0° จริง หมุนเข้าหาจากแต่ละทิศ', items: [
        { label: 'CCW', cell: ang('c_real0_ccw', 0) },
        { label: 'CW', cell: ang('c_real0_cw', 0) }
      ] },
      { type: 'grid', title: 'Collimator reading', limit: '≤ 0.5°', items: [
        { label: '180° CW', cell: ang('c_180cw', 180) },
        { label: '225°', cell: ang('c_225', 225) },
        { label: '270°', cell: ang('c_270', 270) },
        { label: '315°', cell: ang('c_315', 315) },
        { label: '45°', cell: ang('c_45', 45) },
        { label: '90°', cell: ang('c_90', 90) },
        { label: '135°', cell: ang('c_135', 135) },
        { label: '180° CCW', cell: ang('c_180ccw', 180) },
        { label: 'Max CW', cell: rec('c_maxcw', { unit: '°', neg: true }) },
        { label: 'Max CCW', cell: rec('c_maxccw', { unit: '°', neg: true }) }
      ] }
    ] },

    { id: 'odi', name: 'ODI', tab: 'ODI', sub: 'Optical Distance Indicator', blocks: [
      { type: 'list', items: [
        { label: 'ODI 100 cm by swing gantry', hint: 'ค่า ODI ที่อ่านได้ (cm)', limit: '≤ 1 mm', cell: cmDev('o_100', 100) }
      ] },
      { type: 'grid', title: 'ODI linearity from 100 cm', limit: '≤ 1 mm', hint: 'ODI scale (Solid phantom) · กรอกค่า ODI ที่อ่านได้ (cm)',
        items: [85, 90, 95, 105, 110, 115].map(n => ({ label: n + ' cm', cell: cmDev('o_' + n, n) })) }
    ] },

    { id: 'light', name: 'Light Field', tab: 'Light Field', sub: 'ขนาด light field เทียบกับค่าที่ตั้ง (cm²)', blocks: [
      { type: 'table', title: 'Light field', limit: '≤ 1 mm', rowHead: 'Field', cols: LF_COLS,
        hint: 'กรอกระยะจาก crosshair ถึงขอบ light field (cm) · ช่อง “ตั้ง” คือค่าที่คาดหวัง แก้ไขได้',
        rows: LF_ROWS.map(([k, label, sub, noms]) => ({
          label, sub,
          cells: noms.map((n, i) => cmDev('lf_' + k + '_' + i, n, { nomEdit: true, neg: true }))
        })) }
    ] },

    { id: 'mlc', name: 'MLC', tab: 'MLC', sub: 'รูปร่าง MLC และ Picket fence test', blocks: [
      { type: 'grid', title: 'MLC shape', cls: 'shapes', hintId: 'mlcHint',
        items: MLC_SHAPES.map((sh, i) => ({ label: sh.label, desc: sh.desc, figure: '<figure class="mlcfig" data-mlc="' + i + '"></figure>', cell: pf('m_shape_' + i) })) },
      { type: 'list', items: [
        { label: 'MLC Test · Picket fence', limit: '≤ 1 mm', cell: pf('m_picket') }
      ] }
    ] },

    { id: 'couch', name: 'Couch', tab: 'Couch', sub: 'Sag · rotation · ระยะเคลื่อนที่', blocks: [
      { type: 'list', items: [
        { label: 'Couch sag', hint: 'Up / Down 20 cm', limit: '≤ 1 mm', cell: pf('k_sag_pf') },
        { label: 'Real couch 0°', hint: 'ค่าที่เครื่องแสดงเมื่อ couch อยู่ที่ 0° จริง', limit: '≤ 0.5°', cell: ang('k_real0', 0) }
      ] },
      { type: 'grid', title: 'Couch rotation', limit: '≤ 1°', hint: 'Max บันทึกค่าอย่างเดียว', items: [
        { label: '270°', cell: ang('k_270', 270, 1) },
        { label: 'Max (ฝั่ง 270°)', cell: rec('k_max270', { unit: '°', neg: true }) },
        { label: '90°', cell: ang('k_90', 90, 1) },
        { label: 'Max (ฝั่ง 90°)', cell: rec('k_max90', { unit: '°', neg: true }) }
      ] },
      { type: 'table', title: 'Couch reading', limit: '± 1 mm', rowHead: 'Axis', cols: COUCH_STEPS.map(fmtStep),
        hint: 'กรอกระยะที่เคลื่อนที่จริง (cm) ระบบเทียบขนาดกับค่าที่สั่ง',
        legend: '+ = Rt / In / Down   ·   − = Lt / Out / Up',
        rows: [['lat', 'Couch Lateral'], ['lng', 'Couch Long'], ['vrt', 'Couch Vertical']].map(([k, label]) => ({
          label,
          cells: COUCH_STEPS.map(n => num('k_' + k + '_' + (n > 0 ? 'p' : 'm') + Math.abs(n), { mode: 'devAbs', nom: n, unit: 'cm', scale: 10, tol: 1, tolUnit: 'mm', neg: true, ph: String(n) }))
        })) }
    ] },

    { id: 'laser', name: 'Laser', tab: 'Laser', sub: 'ความตรงของ room laser', blocks: [
      ...[['iso', 'At isocenter'], ['far', 'At crosshair (far from isocenter)']].map(([k, label]) => ({
        type: 'grid', title: label, limit: '≤ 1 mm',
        items: [['ceil', 'Ceiling'], ['g270', 'Wall G270'], ['g90', 'Wall G90'], ['bot', 'Bottom']].map(([c, name]) => ({ label: name, cell: pf('l_' + k + '_' + c + '_pf') }))
      }))
    ] },

    { id: 'radfield', name: 'Light / Radiation · Winston-Lutz', tab: 'Light/Rad · WL', sub: 'Light and radiation field coincidence (PIPSpro) · Winston-Lutz', blocks: [
      { type: 'grid', title: 'Light and Radiation Field (PIPSpro)', limit: '≤ 1 mm',
        items: [['10×10 6X', 'r_10_6'], ['15×15 6X', 'r_15_6'], ['10×10 10X', 'r_10_10'], ['15×15 10X', 'r_15_10']].map(([label, id]) => ({ label, cell: pf(id + '_pf') })) },
      { type: 'list', items: [
        { label: 'Winston-Lutz test', limit: '≤ 1 mm', cell: pf('w_wl_pf') }
      ] }
    ] },

    { id: 'starshot', name: 'Star Shot', tab: 'Star Shot', sub: 'Radiation isocenter · ขนาดวงกลมเล็กสุดที่ตัดทุกเส้นของ star shot', blocks: [
      { type: 'grid', title: 'Star shot · Isocenter radius', limit: '≤ 1 mm', hint: 'วิเคราะห์จาก film / EPID · ถ้าไม่ผ่านให้กรอกรัศมีที่วัดได้',
        items: [['Gantry', 'ss_gantry'], ['Collimator', 'ss_coll'], ['Couch', 'ss_couch']].map(([label, id]) => ({ label, cell: pf(id + '_pf', { failInput: { unit: 'mm', label: 'รัศมีที่วัดได้' } }) })) }
    ] },

    { id: 'imaging', name: 'Imaging QA', tab: 'Imaging', sub: 'MV imaging (EPID)', blocks: [
      { type: 'grid', title: 'MV image isocenter', limit: '≤ 0.15 cm radius', hint: 'ตามองศาของ source',
        items: [270, 0, 90, 180].map(a => ({ label: a + '°', cell: num('i_iso_' + a, { mode: 'abs', tol: 0.15, unit: 'cm', tolUnit: 'cm', ph: '0.00' }) })) },
      { type: 'grid', title: 'Spatial linearity (MV)', limit: '10 ± 0.2 cm',
        items: [['W', 'i_lin_w'], ['H', 'i_lin_h']].map(([label, id]) => ({ label, cell: num(id, { mode: 'dev', nom: 10, tol: 0.2, unit: 'cm', tolUnit: 'cm', ph: '10.00' }) })) },
      { type: 'grid', title: 'Image quality of EPID · Low contrast', limit: 'A, B, C, D',
        items: ['A', 'B', 'C', 'D'].map(l => ({ label: 'กลุ่ม ' + l, cell: pf('i_lc_' + l, { yes: 'เห็น', no: 'ไม่เห็น', failInput: { unit: '', label: 'สิ่งที่เห็น', text: true } }) })) },
      { type: 'list', items: [
        { label: 'Image quality of EPID · High contrast', hint: 'มองเห็นรายละเอียดขนาด 1 mm', limit: '1 mm', cell: pf('i_hc', { yes: 'เห็น', no: 'ไม่เห็น', failInput: { unit: 'mm', label: 'ขนาดเล็กสุดที่เห็น' } }) }
      ] }
    ] },

    { id: 'profiler', name: 'Flatness, Symmetry and Dose', tab: 'Profiler', sub: 'วัดด้วย Profiler · Dose diff คำนวณอัตโนมัติจาก Reference dose (TPS)', blocks: [
      profilerTable('Photon', 'FS', [['6X', '10×10', 97.6], ['10X', '10×10', 100.8], ['6FFF', '10×10', null]], 3),
      profilerTable('Electron', 'Cone', [['6E', '10', 85.9], ['9E', '10', 83.5], ['12E', '10', 88.6], ['15E', '10', null], ['18E', '10', null]], 5)
    ] },

    { id: 'note', name: 'QA Note', tab: 'QA Note', sub: 'บันทึกเพิ่มเติม ข้อสังเกต การแก้ไข', blocks: [{ type: 'note' }] },

    { id: 'summary', name: 'สรุปผลและส่งออก', tab: 'สรุปผล', sub: 'รายการที่ไม่ผ่าน · ส่งไป Google Sheet · ส่งออก CSV / JSON', blocks: [{ type: 'summary' }, { type: 'sheet' }, { type: 'tools' }] }
  ];

  function profilerTable(title, sizeHead, rows, flatTol) {
    return {
      type: 'table', title: title + ' · Flatness, Symmetry, Dose', leadHeads: ['Energy', sizeHead],
      groups: [{ label: 'Flatness (< ' + flatTol + '%)', span: 2 }, { label: 'Symmetry (< 2%)', span: 2 }, { label: 'Dose (< 2%)', span: 3 }],
      cols: ['Inline (Y)', 'Crossline (X)', 'Inline (Y)', 'Crossline (X)', 'Ref. (TPS)', 'Measure (cGy)', 'Dose diff (%)'],
      colLimits: ['< ' + flatTol + '%', '< ' + flatTol + '%', '< 2%', '< 2%', '', '', '< 2%'],
      rows: rows.map(([e, fs, ref]) => {
        const k = 'p_' + e.toLowerCase();
        return {
          lead: [e, fs], label: e,
          cells: [
            num(k + '_fy', { mode: 'lt', tol: flatTol, strict: true, unit: '%', tolUnit: '%' }),
            num(k + '_fx', { mode: 'lt', tol: flatTol, strict: true, unit: '%', tolUnit: '%' }),
            num(k + '_sy', { mode: 'abs', tol: 2, strict: true, unit: '%', tolUnit: '%', neg: true }),
            num(k + '_sx', { mode: 'abs', tol: 2, strict: true, unit: '%', tolUnit: '%', neg: true }),
            rec(k + '_ref', { def: ref == null ? '' : String(ref), unit: 'cGy', ph: 'ใส่ค่า' }),
            rec(k + '_meas', { unit: 'cGy' }),
            calc(k + '_diff', { ref: k + '_ref', meas: k + '_meas', tol: 2, strict: true })
          ]
        };
      })
    };
  }

  /* tag each cell with where it lives (for summary + CSV) */
  const NO_PHOTO = ['info', 'note', 'summary'];
  SECTIONS.forEach(s => { if (!NO_PHOTO.includes(s.id)) s.blocks.push({ type: 'photos', sec: s.id }); });

  const SEC = {};
  SECTIONS.forEach(s => {
    SEC[s.id] = s; s.cells = [];
    const tag = (c, test, item, limit, extraId) => { Object.assign(c, { secId: s.id, test: test || '', item: item || '', limit: limit || '', nameId: extraId }); s.cells.push(c); };
    s.blocks.forEach(b => {
      if (b.type === 'list') b.items.forEach(it => tag(it.cell, it.label, '', it.limit, it.extra && it.extra.id));
      if (b.type === 'grid') b.items.forEach(it => tag(it.cell, b.title, it.label, b.limit));
      if (b.type === 'table') b.rows.forEach(r => r.cells.forEach((c, i) =>
        tag(c, b.title, [r.label].concat(r.lead ? r.lead.slice(1) : []).concat(r.sub ? ['(' + r.sub + ')'] : []).join(' ') + ' · ' + b.cols[i], b.colLimits ? b.colLimits[i] : b.limit)));
    });
  });
  const checkable = c => c.kind === 'pf' || c.kind === 'calc' || (c.kind === 'num' && c.mode !== 'record');

  /* ================= state ================= */
  const todayISO = () => { const d = new Date(); return new Date(d.getTime() - d.getTimezoneOffset() * 60000).toISOString().slice(0, 10); };
  const saved = store.get(KEY) || {};
  const state = { values: Object.assign({}, saved.values), nominals: Object.assign({}, saved.nominals), savedAt: saved.savedAt || null };
  if (!state.values.date) state.values.date = todayISO();
  function ensureDefaults(v) {
    if (!v.recordId) v.recordId = 'LQA-' + todayISO().replace(/-/g, '') + '-' + Math.random().toString(36).slice(2, 6).toUpperCase();
    if (v.send_photos === undefined) v.send_photos = '1';
  }
  ensureDefaults(state.values);
  migrateInfo(state.values);
  function migrateInfo(v) {
    if (v.physicist && !Object.keys(v).some(k => k.indexOf('phys_') === 0)) {
      const rest = [];
      String(v.physicist).split(',').map(x => x.trim()).filter(Boolean).forEach(x => {
        const i = PHYSICISTS.indexOf(x);
        if (i >= 0) v['phys_' + i] = '1'; else rest.push(x);
      });
      if (rest.length) { v.phys_other_on = '1'; v.phys_other = rest.join(', '); }
    }
    delete v.physicist;
  }

  const DEFAULT_ORDER = SECTIONS.map(s => s.id);
  // New sections slot in after their default predecessor instead of at the end.
  const mergeOrder = saved => {
    const o = saved.filter(id => SEC[id]);
    DEFAULT_ORDER.forEach((id, i) => {
      if (o.includes(id)) return;
      const at = i ? o.indexOf(DEFAULT_ORDER[i - 1]) + 1 : 0;
      o.splice(at, 0, id);
    });
    return o;
  };
  let order = mergeOrder(store.get(ORDER_KEY) || []);

  const valueOf = id => (state.values[id] !== undefined ? state.values[id] : (cells[id] && cells[id].def) || '');

  /* ================= evaluation ================= */
  function parseNum(s) {
    if (s == null) return null;
    s = String(s).trim().replace(/,/g, '.').replace(/[−–—]/g, '-').replace(/^\+/, '');
    if (s === '' || s === '-' || s === '.') return null;
    const n = Number(s);
    return Number.isFinite(n) ? n : NaN;
  }
  const within = (x, tol, strict) => { x = Math.round(x * 1e6) / 1e6; return strict ? x < tol : x <= tol; };
  const dpOf = u => (u === 'cm' || u === '%' ? 2 : 1);
  function signed(d, dp) {
    const r = Number(Math.abs(d).toFixed(dp));
    if (r === 0) return (0).toFixed(dp);
    return (d > 0 ? '+' : '−') + r.toFixed(dp);
  }
  function nominalOf(c) {
    if (c.nomEdit && state.nominals[c.id] !== undefined) { const n = parseNum(state.nominals[c.id]); return n == null || isNaN(n) ? null : n; }
    return c.nom == null ? null : c.nom;
  }

  function evaluate(c) {
    if (c.kind === 'pf') { const v = state.values[c.id]; return { status: v === 'pass' ? 'pass' : v === 'fail' ? 'fail' : 'empty' }; }
    if (c.kind === 'calc') {
      const r = parseNum(valueOf(c.ref)), m = parseNum(valueOf(c.meas));
      if (r == null || m == null) return { status: 'empty' };
      if (isNaN(r) || isNaN(m) || r === 0) return { status: 'invalid', text: 'ตรวจค่า dose' };
      const d = (m - r) / r * 100;
      return { status: within(Math.abs(d), c.tol, c.strict) ? 'pass' : 'fail', dev: d, text: signed(d, 2) + ' %' };
    }
    const v = parseNum(valueOf(c.id));
    if (v == null) return { status: 'empty' };
    if (isNaN(v)) return { status: 'invalid', text: 'ไม่ใช่ตัวเลข' };
    if (c.mode === 'record') return { status: 'rec' };
    if (c.mode === 'abs') return { status: within(Math.abs(v) * (c.scale || 1), c.tol, c.strict) ? 'pass' : 'fail' };
    if (c.mode === 'lt') return { status: within(v, c.tol, c.strict) ? 'pass' : 'fail' };
    const nom = nominalOf(c);
    if (nom == null) return { status: 'nonom', text: 'ใส่ค่าตั้งก่อน' };
    let d;
    if (c.mode === 'angle') d = ((((v - nom) % 360) + 540) % 360) - 180;
    else if (c.mode === 'devAbs') d = (Math.abs(v) - Math.abs(nom)) * c.scale;
    else d = (v - nom) * (c.scale || 1);
    const u = c.tolUnit || c.unit;
    return { status: within(Math.abs(d), c.tol) ? 'pass' : 'fail', dev: d, text: 'Δ ' + signed(d, dpOf(u)) + (u === '°' ? '°' : ' ' + u) };
  }

  /* ================= rendering ================= */
  const esc = s => String(s == null ? '' : s).replace(/[&<>"]/g, ch => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[ch]));
  const ICON = {
    up: '<svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 13V3M3.5 7.5 8 3l4.5 4.5"/></svg>',
    down: '<svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M8 3v10M3.5 8.5 8 13l4.5-4.5"/></svg>',
    left: '<svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M10 3.5 5.5 8l4.5 4.5"/></svg>',
    right: '<svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 3.5 10.5 8 6 12.5"/></svg>',
    grip: '<svg viewBox="0 0 14 14" fill="currentColor" aria-hidden="true"><circle cx="4.5" cy="2.5" r="1.3"/><circle cx="9.5" cy="2.5" r="1.3"/><circle cx="4.5" cy="7" r="1.3"/><circle cx="9.5" cy="7" r="1.3"/><circle cx="4.5" cy="11.5" r="1.3"/><circle cx="9.5" cy="11.5" r="1.3"/></svg>'
  };

  function cellHTML(c, aria, inTable) {
    if (c.kind === 'pf') {
      const btns = '<button type="button" class="pfb yes" data-pf="' + c.id + '" data-v="pass" aria-pressed="false">' + esc(c.yes) + '</button>' +
        '<button type="button" class="pfb no" data-pf="' + c.id + '" data-v="fail" aria-pressed="false">' + esc(c.no) + '</button>';
      if (!c.failInput) return '<div class="cell pf" data-cell="' + c.id + '" data-status="empty" role="group" aria-label="' + esc(aria) + '">' + btns + '</div>';
      const f = c.failInput;
      return '<div class="cell pf-val" data-cell="' + c.id + '" data-status="empty">' +
        '<div class="pfrow" role="group" aria-label="' + esc(aria) + '">' + btns + '</div>' +
        '<div class="inp" data-failval hidden><input type="text" inputmode="' + (f.text ? 'text' : 'decimal') + '" id="f-' + c.id + '_val" data-id="' + c.id + '_val" autocomplete="off" spellcheck="false" placeholder="' + esc(f.label) + '" aria-label="' + esc(f.label + ' ' + aria) + '">' + (f.unit ? '<span class="unit">' + esc(f.unit) + '</span>' : '') + '</div></div>';
    }
    if (c.kind === 'calc') {
      return '<div class="cell calc" data-cell="' + c.id + '" data-status="empty"><output id="f-' + c.id + '" aria-label="' + esc(aria) + '">—</output></div>';
    }
    const im = c.neg ? 'text' : 'decimal';
    const nom = c.nomEdit ? '<label class="nom"><span>ตั้ง</span><input type="text" inputmode="' + im + '" id="n-' + c.id + '" data-nom="' + c.id + '" placeholder="—" autocomplete="off" aria-label="ค่าตั้ง ' + esc(aria) + '"></label>' : '';
    const unit = !inTable && c.unit ? '<span class="unit">' + esc(c.unit) + '</span>' : '';
    return '<div class="cell num" data-cell="' + c.id + '" data-status="empty">' + nom +
      '<div class="inp"><input type="text" inputmode="' + im + '" id="f-' + c.id + '" data-id="' + c.id + '" autocomplete="off" spellcheck="false" placeholder="' + esc(c.ph || '') + '" aria-label="' + esc(aria) + '">' + unit + '</div>' +
      '<span class="res"></span></div>';
  }

  function blockHTML(b) {
    let head = '';
    if (b.title) head += '<div class="block-head"><h3>' + esc(b.title) + '</h3>' + (b.limit ? '<span class="limit">' + esc(b.limit) + '</span>' : '') + '</div>';
    if (b.hint || b.hintId) head += '<p class="hint"' + (b.hintId ? ' id="' + b.hintId + '"' : '') + '>' + esc(b.hint || '') + '</p>';
    let body = '';
    if (b.type === 'info') {
      body = '<div class="info">' +
        '<fieldset class="fld full" id="fs-machine" aria-describedby="err-machine"><legend class="flabel">Machine<span class="req" aria-hidden="true">*</span></legend><div class="opts">' + MACHINES.map((m, i) =>
          '<label class="opt"><input type="radio" name="machine" id="f-machine-' + i + '" data-radio="machine" value="' + esc(m.value) + '" required><span>' + esc(m.name) + '<small>' + esc(m.room) + '</small></span></label>').join('') +
        '</div><p class="fld-err" id="err-machine" hidden></p></fieldset>' +
        '<fieldset class="fld full" id="fs-freq" aria-describedby="err-freq"><legend class="flabel">ความถี่ของ QA<span class="req" aria-hidden="true">*</span></legend><div class="opts">' + FREQS.map((f, i) =>
          '<label class="opt"><input type="radio" name="freq" id="f-freq-' + i + '" data-radio="freq" value="' + f + '"><span>' + f + '</span></label>').join('') +
        '<label class="opt"><input type="radio" name="freq" id="f-freq-other" data-radio="freq" value="other" aria-controls="f-freq_other"><span>อื่นๆ</span></label></div>' +
        '<input type="text" class="other" id="f-freq_other" data-id="freq_other" placeholder="ระบุความถี่ เช่น Quarterly, หลังซ่อม" aria-label="ความถี่ของ QA อื่นๆ" autocomplete="off" hidden><p class="fld-err" id="err-freq" hidden></p></fieldset>' +
        '<div class="fld full date" id="fs-date"><label class="flabel" for="f-date">Date<span class="req" aria-hidden="true">*</span></label><input type="date" id="f-date" data-id="date" required aria-describedby="err-date"><p class="fld-err" id="err-date" hidden></p></div>' +
        '<fieldset class="fld full" id="fs-phys" aria-describedby="err-phys"><legend class="flabel">Physicist<span class="req" aria-hidden="true">*</span> <span class="hint">· เลือกได้หลายคน</span></legend><div class="opts">' + PHYSICISTS.map((n, i) =>
          '<label class="opt check"><input type="checkbox" id="f-phys-' + i + '" data-check="phys_' + i + '"><span>' + esc(n) + '</span></label>').join('') +
        '<label class="opt check"><input type="checkbox" id="f-phys-other-on" data-check="phys_other_on" aria-controls="f-phys_other"><span>อื่นๆ</span></label></div>' +
        '<input type="text" class="other" id="f-phys_other" data-id="phys_other" placeholder="กรอกชื่อ (หลายคนคั่นด้วย ,)" aria-label="ชื่อ Physicist อื่นๆ" autocomplete="off" hidden><p class="fld-err" id="err-phys" hidden></p></fieldset>' +
        '</div><p class="hint"><span class="req" aria-hidden="true">*</span> จำเป็นต้องกรอกก่อนส่งผลไป Google Sheet · ค่าที่กรอกบันทึกอัตโนมัติในเบราว์เซอร์นี้</p>';
    } else if (b.type === 'list') {
      body = '<div class="list">' + b.items.map(it =>
        '<div class="lrow"><div class="lab"><span class="lname">' + esc(it.label) + '</span>' +
        (it.hint ? '<small>' + esc(it.hint) + '</small>' : '') +
        (it.extra ? '<input type="text" class="extra" id="f-' + it.extra.id + '" data-id="' + it.extra.id + '" placeholder="' + esc(it.extra.placeholder) + '" aria-label="' + esc(it.extra.aria) + '" autocomplete="off">' : '') +
        '</div>' + (it.limit ? '<span class="limit">' + esc(it.limit) + '</span>' : '<span></span>') + cellHTML(it.cell, it.label) + '</div>'
      ).join('') + '</div>';
    } else if (b.type === 'grid') {
      body = '<div class="grid' + (b.cls ? ' ' + b.cls : '') + '">' + b.items.map(it =>
        '<div class="gitem"><span class="glab">' + esc(it.label) + '</span>' + (it.figure || '') + (it.desc ? '<span class="gdesc">' + esc(it.desc) + '</span>' : '') +
        cellHTML(it.cell, (b.title ? b.title + ' ' : '') + it.label) + '</div>'
      ).join('') + '</div>';
    } else if (b.type === 'table') {
      body = tableHTML(b);
    } else if (b.type === 'note') {
      body = '<label class="fld"><span class="flabel">QA Note</span><textarea class="note" id="f-note" data-id="note" placeholder="บันทึกข้อสังเกต ปัญหาที่พบ หรือการแก้ไข"></textarea></label>';
    } else if (b.type === 'photos') {
      head = '<div class="block-head"><h3>รูปประกอบ</h3><span class="chip" data-pcount>0 รูป</span></div>';
      body = '<div class="pdrop" data-photos="' + b.sec + '">' +
        '<label class="btn addphoto"><svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M2 5.5h2.5L6 3.5h4l1.5 2H14v7.5H2z"/><circle cx="8" cy="9" r="2.3"/></svg>' +
        '<span>แนบรูป</span><input type="file" accept="image/*" multiple data-addphoto="' + b.sec + '" aria-label="แนบรูปหมวด ' + esc(SEC[b.sec].name) + '"></label>' +
        '<p class="hint">ถ่ายจากกล้องหรือเลือกจากคลังภาพ เลือกได้หลายรูป บนคอมพิวเตอร์ลากไฟล์มาวางที่นี่ได้</p></div>' +
        '<div class="pgrid" data-pgrid="' + b.sec + '" hidden></div>';
    } else if (b.type === 'sheet') {
      head = '<div class="block-head"><h3>Google Sheet</h3></div>';
      body = '<div class="sheetbox">' +
        '<p class="stat" id="sheetStat" aria-live="polite"></p>' +
        '<div class="row"><button class="btn primary" type="button" data-act="send-sheet" id="sendBtn">ส่งผลไป Google Sheet</button>' +
        '<label class="opt check"><input type="checkbox" id="f-send_photos" data-check="send_photos"><span>ส่งรูปประกอบด้วย</span></label></div>' +
        '<div class="row"><span class="rid" id="sheetRid"></span>' +
        (SHEET.sheetUrl ? '<a class="extlink" href="' + esc(SHEET.sheetUrl) + '" target="_blank" rel="noopener">เปิด Google Sheet</a>' : '') +
        (SHEET.endpoint && !GAS ? '<a class="extlink" href="' + esc(SHEET.endpoint) + '?ping=1" target="_blank" rel="noopener">ทดสอบการเชื่อมต่อ</a>' : '') + '</div></div>';
    } else if (b.type === 'summary') {
      body = '<div id="sumBox" class="block"></div>';
    } else if (b.type === 'tools') {
      head = '<div class="block-head"><h3>ส่งออก / นำเข้า</h3></div>';
      body = '<div class="tools">' +
        '<button class="btn" type="button" data-act="copy-csv">คัดลอก CSV</button>' +
        '<button class="btn" type="button" data-act="copy-json">คัดลอก JSON</button>' +
        (inFrame ? '' : '<button class="btn" type="button" data-act="dl-csv">ดาวน์โหลด CSV</button><button class="btn" type="button" data-act="dl-json">ดาวน์โหลด JSON</button><button class="btn" type="button" data-act="print">พิมพ์</button>') +
        '<button class="btn" type="button" data-act="import" aria-expanded="false" aria-controls="importBox">นำเข้า JSON</button>' +
        '<button class="btn danger" type="button" data-act="clear" aria-expanded="false" aria-controls="clearBox">ล้างข้อมูล</button>' +
        '</div>' +
        '<div class="subpanel" id="copyBox" hidden><p class="hint">เบราว์เซอร์ไม่อนุญาตให้คัดลอกอัตโนมัติ ข้อความด้านล่างถูกเลือกไว้แล้ว กด Ctrl + C หรือ ⌘ + C เพื่อคัดลอก</p><textarea id="copyText" readonly aria-label="ข้อความสำหรับคัดลอก"></textarea></div>' +
        '<div class="subpanel" id="importBox" hidden><p class="hint">วาง JSON ที่ส่งออกไว้ หรือเลือกไฟล์ .json แล้วกด “นำเข้า” ค่าปัจจุบันจะถูกแทนที่</p>' +
        '<textarea id="importText" aria-label="JSON สำหรับนำเข้า" placeholder="{ &quot;values&quot;: { … } }"></textarea>' +
        '<div class="row"><input type="file" id="importFile" accept=".json,application/json" aria-label="เลือกไฟล์ JSON"><button class="btn primary small" type="button" data-act="do-import">นำเข้า</button></div></div>' +
        '<div class="subpanel" id="clearBox" hidden><p class="hint">ล้างค่าที่กรอกและรูปประกอบในเครื่องนี้ แล้วเริ่มรอบใหม่ด้วย Record ID ใหม่? ข้อมูลที่ส่งไป Google Sheet แล้วจะยังอยู่ใน Sheet</p>' +
        '<div class="row"><button class="btn danger small" type="button" data-act="do-clear">ล้างข้อมูลทั้งหมด</button><button class="btn small" type="button" data-act="cancel-clear">ยกเลิก</button></div></div>' +
        '<p class="saved" id="savedAt"></p>';
    }
    return '<div class="block">' + head + body + '</div>';
  }

  function tableHTML(b) {
    const leads = b.leadHeads || [b.rowHead || ''];
    let thead;
    if (b.groups) {
      thead = '<tr>' + leads.map((x, i) => '<th rowspan="2" scope="col"' + (i === 0 ? ' class="lead"' : '') + '>' + esc(x) + '</th>').join('') +
        b.groups.map(g => '<th colspan="' + g.span + '" scope="colgroup" class="grp">' + esc(g.label) + '</th>').join('') + '</tr>' +
        '<tr>' + b.cols.map(c => '<th scope="col">' + esc(c) + '</th>').join('') + '</tr>';
    } else {
      thead = '<tr>' + leads.map((x, i) => '<th scope="col"' + (i === 0 ? ' class="lead"' : '') + '>' + esc(x) + '</th>').join('') +
        b.cols.map(c => '<th scope="col">' + esc(c) + '</th>').join('') + '</tr>';
    }
    const body = b.rows.map(r => {
      const lead = r.lead || [r.label];
      const lh = lead.map((x, i) => i === 0
        ? '<th scope="row" class="lead">' + esc(x) + (r.sub ? '<small>' + esc(r.sub) + '</small>' : '') + '</th>'
        : '<td class="lead2">' + esc(x) + '</td>').join('');
      return '<tr>' + lh + r.cells.map((c, i) => '<td>' + cellHTML(c, lead[0] + (r.sub ? ' ' + r.sub : '') + ' ' + b.cols[i], true) + '</td>').join('') + '</tr>';
    }).join('');
    return '<div class="tscroll"><table class="qt"><thead>' + thead + '</thead><tbody>' + body + '</tbody></table></div>' +
      (b.legend ? '<p class="legend">' + esc(b.legend) + '</p>' : '');
  }

  function sectionHTML(s) {
    return '<section class="sec" id="qa-' + s.id + '" data-sec="' + s.id + '" aria-labelledby="h-' + s.id + '">' +
      '<header class="sec-head"><div class="sec-title"><h2 id="h-' + s.id + '">' + esc(s.name) + '</h2><p>' + esc(s.sub) + '</p></div>' +
      '<div class="sec-side"><span class="sec-stat" data-stat></span>' +
      '<div class="mv" data-noprint><button type="button" data-move="-1" aria-label="เลื่อนหมวด ' + esc(s.name) + ' ขึ้น" title="เลื่อนหมวดขึ้น">' + ICON.up + '</button>' +
      '<button type="button" data-move="1" aria-label="เลื่อนหมวด ' + esc(s.name) + ' ลง" title="เลื่อนหมวดลง">' + ICON.down + '</button></div></div></header>' +
      s.blocks.map(blockHTML).join('') +
      (s.id === 'summary' ? '' : '<div class="sec-actions" data-noprint>' +
        '<button class="btn danger" type="button" data-sec-clear aria-label="ล้างข้อมูลหมวด ' + esc(s.name) + '">ล้างข้อมูลหมวดนี้</button></div>') +
      '<nav class="sec-nav" aria-label="ไปหมวดก่อนหน้า / ถัดไป">' +
      '<button type="button" class="navb" data-go="prev">' + ICON.left + '<span></span></button>' +
      '<button type="button" class="navb" data-go="next"><span></span>' + ICON.right + '</button></nav>' +
      '</section>';
  }

  const $ = (s, r) => (r || document).querySelector(s);
  const main = $('#main'), tabsEl = $('#tabs'), olist = $('#olist'), panel = $('#reorderPanel'), reorderBtn = $('#reorderBtn');
  const reduceMotion = window.matchMedia && window.matchMedia('(prefers-reduced-motion: reduce)').matches;

  main.innerHTML = SECTIONS.map(sectionHTML).join('');
  const secEls = {};
  SECTIONS.forEach(s => { secEls[s.id] = document.getElementById('qa-' + s.id); });
  const cellEls = {};
  main.querySelectorAll('[data-cell]').forEach(el => { cellEls[el.dataset.cell] = el; });

  function syncOther() {
    const box = $('#f-phys_other');
    if (box) box.hidden = state.values.phys_other_on !== '1';
    const fbox = $('#f-freq_other');
    if (fbox) fbox.hidden = state.values.freq !== 'other';
  }
  function fillInputs() {
    main.querySelectorAll('[data-id]').forEach(el => { el.value = valueOf(el.dataset.id); });
    main.querySelectorAll('[data-radio]').forEach(el => { el.checked = valueOf(el.dataset.radio) === el.value; });
    main.querySelectorAll('[data-check]').forEach(el => { el.checked = valueOf(el.dataset.check) === '1'; });
    syncOther();
    main.querySelectorAll('[data-nom]').forEach(el => {
      const c = cells[el.dataset.nom];
      el.value = state.nominals[c.id] !== undefined ? state.nominals[c.id] : (c.nom == null ? '' : c.nom);
    });
  }

  /* ================= tabs + order ================= */
  function renderTabs() {
    tabsEl.innerHTML = order.map(id => {
      const s = SEC[id];
      return '<button type="button" class="tab" draggable="true" data-target="' + id + '" data-st="none" title="ไปที่ ' + esc(s.name) + ' · ลากเพื่อสลับลำดับ">' +
        '<span class="dot" aria-hidden="true"></span><span>' + esc(s.tab) + '</span><span class="cnt"></span></button>';
    }).join('');
    setActive(activeId, true);
  }

  function renderOrderList() {
    olist.innerHTML = order.map((id, i) =>
      '<li data-id="' + id + '"><button type="button" class="grip" aria-label="ลากเพื่อย้าย ' + esc(SEC[id].name) + '">' + ICON.grip + '</button>' +
      '<span class="idx">' + (i + 1) + '</span><span class="nm">' + esc(SEC[id].name) + '</span>' +
      '<span class="mv"><button type="button" data-lmove="-1" aria-label="เลื่อน ' + esc(SEC[id].name) + ' ขึ้น"' + (i === 0 ? ' disabled' : '') + '>' + ICON.up + '</button>' +
      '<button type="button" data-lmove="1" aria-label="เลื่อน ' + esc(SEC[id].name) + ' ลง"' + (i === order.length - 1 ? ' disabled' : '') + '>' + ICON.down + '</button></span></li>'
    ).join('');
  }

  function renderNavs() {
    order.forEach((id, i) => {
      const el = secEls[id];
      const prev = order[i - 1], next = order[i + 1];
      const pb = $('[data-go="prev"]', el), nb = $('[data-go="next"]', el);
      pb.hidden = !prev; nb.hidden = !next;
      if (prev) { $('span', pb).textContent = SEC[prev].name; pb.dataset.to = prev; }
      if (next) { $('span', nb).textContent = SEC[next].name; nb.dataset.to = next; }
      if (!prev && next) nb.style.marginLeft = 'auto'; else nb.style.marginLeft = '';
      $('[data-move="-1"]', el).disabled = i === 0;
      $('[data-move="1"]', el).disabled = i === order.length - 1;
    });
  }

  function applyOrder() {
    order.forEach(id => main.appendChild(secEls[id]));
    renderTabs(); renderOrderList(); renderNavs(); updateAll();
    store.set(ORDER_KEY, order);
  }

  function moveTo(id, to, announce) {
    const from = order.indexOf(id);
    to = Math.max(0, Math.min(order.length - 1, to));
    if (from === to || from < 0) return false;
    order.splice(from, 1); order.splice(to, 0, id);
    applyOrder();
    if (announce) toast('ย้าย “' + SEC[id].name + '” ไปลำดับที่ ' + (to + 1));
    return true;
  }

  /* ================= scrolling ================= */
  let activeId = order[0], lockUntil = 0;
  function setActive(id, force) {
    if (!force && id === activeId) return;
    activeId = id;
    tabsEl.querySelectorAll('.tab').forEach(t => t.setAttribute('aria-current', t.dataset.target === id ? 'true' : 'false'));
    const t = tabsEl.querySelector('[data-target="' + id + '"]');
    if (t) {
      const left = t.offsetLeft - (tabsEl.clientWidth - t.offsetWidth) / 2;
      tabsEl.scrollTo({ left: Math.max(0, left), behavior: reduceMotion ? 'auto' : 'smooth' });
    }
  }
  function goToSection(id, focusHeading) {
    const el = secEls[id];
    if (!el) return;
    setActive(id);
    lockUntil = Date.now() + 900;
    el.scrollIntoView({ behavior: reduceMotion ? 'auto' : 'smooth', block: 'start' });
    try { history.replaceState(null, '', '#' + id); } catch (e) { /* ignore */ }
    el.classList.remove('flash'); void el.offsetWidth; el.classList.add('flash');
    if (focusHeading) { const h = $('h2', el); h.setAttribute('tabindex', '-1'); h.focus({ preventScroll: true }); }
  }
  function spy() {
    if (Date.now() < lockUntil) return;
    const stick = header.offsetHeight + 40;
    let cur = order[0];
    for (const id of order) {
      if (secEls[id].getBoundingClientRect().top - stick <= 0) cur = id; else break;
    }
    setActive(cur);
  }
  let spyQueued = false;
  window.addEventListener('scroll', () => {
    if (spyQueued) return;
    spyQueued = true;
    requestAnimationFrame(() => { spyQueued = false; spy(); });
  }, { passive: true });

  const header = $('#top');
  const setStick = () => document.documentElement.style.setProperty('--stick', header.offsetHeight + 'px');
  if ('ResizeObserver' in window) new ResizeObserver(setStick).observe(header);
  window.addEventListener('resize', setStick);

  /* tab clicks, keyboard, drag */
  tabsEl.addEventListener('click', e => {
    const t = e.target.closest('.tab');
    if (t) goToSection(t.dataset.target);
  });
  tabsEl.addEventListener('keydown', e => {
    const t = e.target.closest('.tab');
    if (!t) return;
    const id = t.dataset.target, i = order.indexOf(id);
    if (e.altKey && (e.key === 'ArrowLeft' || e.key === 'ArrowRight')) {
      e.preventDefault();
      if (moveTo(id, i + (e.key === 'ArrowLeft' ? -1 : 1), true)) tabsEl.querySelector('[data-target="' + id + '"]').focus();
      return;
    }
    let ni = null;
    if (e.key === 'ArrowRight') ni = Math.min(order.length - 1, i + 1);
    if (e.key === 'ArrowLeft') ni = Math.max(0, i - 1);
    if (e.key === 'Home') ni = 0;
    if (e.key === 'End') ni = order.length - 1;
    if (ni != null) { e.preventDefault(); tabsEl.querySelector('[data-target="' + order[ni] + '"]').focus(); }
  });

  let dragId = null;
  const clearDropMarks = () => tabsEl.querySelectorAll('.drop-before,.drop-after,.dragging').forEach(x => x.classList.remove('drop-before', 'drop-after', 'dragging'));
  tabsEl.addEventListener('dragstart', e => {
    const t = e.target.closest('.tab');
    if (!t) return;
    dragId = t.dataset.target;
    e.dataTransfer.effectAllowed = 'move';
    try { e.dataTransfer.setData('text/plain', dragId); } catch (err) { /* ignore */ }
    t.classList.add('dragging');
  });
  tabsEl.addEventListener('dragover', e => {
    const t = e.target.closest('.tab');
    if (!t || !dragId) return;
    e.preventDefault();
    e.dataTransfer.dropEffect = 'move';
    const r = t.getBoundingClientRect(), after = e.clientX > r.left + r.width / 2;
    tabsEl.querySelectorAll('.drop-before,.drop-after').forEach(x => x.classList.remove('drop-before', 'drop-after'));
    if (t.dataset.target !== dragId) t.classList.add(after ? 'drop-after' : 'drop-before');
  });
  tabsEl.addEventListener('drop', e => {
    e.preventDefault();
    const t = e.target.closest('.tab');
    const id = dragId; dragId = null;
    clearDropMarks();
    if (!t || !id || t.dataset.target === id) return;
    const r = t.getBoundingClientRect(), after = e.clientX > r.left + r.width / 2;
    const from = order.indexOf(id);
    let to = order.indexOf(t.dataset.target) + (after ? 1 : 0);
    if (from < to) to--;
    moveTo(id, to, true);
  });
  tabsEl.addEventListener('dragend', () => { dragId = null; clearDropMarks(); });

  /* reorder panel */
  function openPanel(open) {
    panel.hidden = !open;
    reorderBtn.setAttribute('aria-expanded', String(open));
    if (open) { const f = olist.querySelector('.grip'); if (f) f.focus(); }
  }
  reorderBtn.addEventListener('click', () => openPanel(panel.hidden));
  $('#closeOrder').addEventListener('click', () => { openPanel(false); reorderBtn.focus(); });
  $('#resetOrder').addEventListener('click', () => { order = DEFAULT_ORDER.slice(); applyOrder(); toast('คืนลำดับเดิมแล้ว'); });
  document.addEventListener('keydown', e => { if (e.key === 'Escape' && !panel.hidden) { openPanel(false); reorderBtn.focus(); } });
  document.addEventListener('pointerdown', e => {
    if (!panel.hidden && !panel.contains(e.target) && !reorderBtn.contains(e.target)) openPanel(false);
  });
  olist.addEventListener('click', e => {
    const b = e.target.closest('[data-lmove]');
    if (!b) return;
    const id = b.closest('li').dataset.id, d = +b.dataset.lmove;
    if (moveTo(id, order.indexOf(id) + d, true)) {
      const nb = olist.querySelector('li[data-id="' + id + '"] [data-lmove="' + d + '"]');
      (nb && !nb.disabled ? nb : olist.querySelector('li[data-id="' + id + '"] .grip')).focus();
    }
  });
  olist.addEventListener('keydown', e => {
    const g = e.target.closest('.grip');
    if (!g || (e.key !== 'ArrowUp' && e.key !== 'ArrowDown')) return;
    e.preventDefault();
    const id = g.closest('li').dataset.id;
    if (moveTo(id, order.indexOf(id) + (e.key === 'ArrowUp' ? -1 : 1), true)) olist.querySelector('li[data-id="' + id + '"] .grip').focus();
  });
  olist.addEventListener('pointerdown', e => {
    const handle = e.target.closest('.grip');
    if (!handle) return;
    const li = handle.closest('li');
    e.preventDefault();
    const pid = e.pointerId;
    li.classList.add('lifting');
    const move = ev => {
      if (ev.pointerId !== pid) return;
      const items = Array.from(olist.children).filter(x => x !== li);
      let before = null;
      for (const it of items) { const r = it.getBoundingClientRect(); if (ev.clientY < r.top + r.height / 2) { before = it; break; } }
      if (li.nextElementSibling !== before) olist.insertBefore(li, before);
    };
    const up = ev => {
      if (ev.pointerId !== pid) return;
      window.removeEventListener('pointermove', move);
      window.removeEventListener('pointerup', up);
      window.removeEventListener('pointercancel', up);
      li.classList.remove('lifting');
      const next = Array.from(olist.children).map(x => x.dataset.id);
      const id = li.dataset.id;
      if (next.join() !== order.join()) {
        order = next; applyOrder();
        toast('ย้าย “' + SEC[id].name + '” ไปลำดับที่ ' + (order.indexOf(id) + 1));
      }
      const g = olist.querySelector('li[data-id="' + id + '"] .grip'); if (g) g.focus();
    };
    window.addEventListener('pointermove', move);
    window.addEventListener('pointerup', up);
    window.addEventListener('pointercancel', up);
  });

  /* ================= updates ================= */
  const thaiDate = iso => {
    if (!iso) return '';
    const d = new Date(iso + 'T00:00:00');
    return isNaN(d) ? iso : d.toLocaleDateString(LOC(), { day: 'numeric', month: 'short', year: 'numeric' });
  };

  /* required fields in ข้อมูลการตรวจ */
  let showRequired = false;   // turned on after the first attempt to send with missing fields
  function infoMissing() {
    const out = [];
    if (!valueOf('machine')) out.push({ key: 'machine', label: 'Machine', msg: 'เลือกเครื่อง' });
    const f = state.values.freq;
    if (!f) out.push({ key: 'freq', label: 'ความถี่ของ QA', msg: 'เลือกความถี่ของ QA' });
    else if (f === 'other' && !String(state.values.freq_other || '').trim()) out.push({ key: 'freq', label: 'ความถี่ของ QA', msg: 'ระบุความถี่ในช่อง “อื่นๆ”' });
    if (!valueOf('date')) out.push({ key: 'date', label: 'Date', msg: 'เลือกวันที่ตรวจ' });
    if (state.values.phys_other_on === '1' && !String(state.values.phys_other || '').trim()) out.push({ key: 'phys', label: 'Physicist', msg: 'กรอกชื่อในช่อง “อื่นๆ” หรือเอาเครื่องหมายออก' });
    else if (!physicistText()) out.push({ key: 'phys', label: 'Physicist', msg: 'เลือก Physicist อย่างน้อย 1 คน' });
    return out;
  }
  function paintRequired(missing) {
    ['machine', 'freq', 'date', 'phys'].forEach(k => {
      const m = missing.find(x => x.key === k), fs = document.getElementById('fs-' + k), err = document.getElementById('err-' + k);
      if (!fs || !err) return;
      const on = showRequired && !!m;
      fs.classList.toggle('missing', on);
      err.hidden = !on; err.textContent = on ? m.msg : '';
    });
  }

  function updateAll() {
    drawMlc();
    const stats = {};
    let tp = 0, tf = 0, tq = 0;
    const fails = [];
    Object.values(cells).forEach(c => {
      const r = evaluate(c); c.r = r;
      paint(c, r);
      if (!checkable(c)) return;
      const st = stats[c.secId] || (stats[c.secId] = { total: 0, pass: 0, fail: 0 });
      st.total++;
      if (r.status === 'pass') { st.pass++; tp++; }
      else if (r.status === 'fail') { st.fail++; tf++; fails.push(c); }
      else tq++;
    });
    $('#tPass').textContent = tp; $('#tFail').textContent = tf; $('#tPend').textContent = tq;
    const total = tp + tf + tq;
    $('#progBar').style.width = (total ? (tp + tf) / total * 100 : 0) + '%';

    order.forEach(id => {
      const st = stats[id], tab = tabsEl.querySelector('[data-target="' + id + '"]'), statEl = $('[data-stat]', secEls[id]);
      const pc = photos.filter(x => x.sec === id).length;
      const pchip = pc ? '<span class="chip">รูป ' + pc + '</span>' : '';
      if (id === 'info') {
        const miss = infoMissing().length, have = 4 - miss;
        if (tab) { tab.dataset.st = miss ? (showRequired ? 'fail' : 'part') : 'done'; $('.cnt', tab).textContent = have + '/4'; }
        statEl.innerHTML = '<span class="chip' + (miss ? (showRequired ? ' bad' : '') : ' ok') + '">ข้อมูลจำเป็น ' + have + '/4</span>';
        return;
      }
      if (!st) { if (tab) tab.dataset.st = 'none'; statEl.innerHTML = pchip; return; }
      const done = st.pass + st.fail;
      const s = st.fail ? 'fail' : done === st.total ? 'done' : done ? 'part' : 'empty';
      if (tab) { tab.dataset.st = s; $('.cnt', tab).textContent = done + '/' + st.total; }
      statEl.innerHTML = '<span class="chip' + (done === st.total && !st.fail ? ' ok' : '') + '">กรอกแล้ว ' + done + '/' + st.total + '</span>' +
        (st.fail ? '<span class="chip bad">ไม่ผ่าน ' + st.fail + '</span>' : '') + pchip;
    });

    const m = valueOf('machine'), d = valueOf('date'), p = physicistText(), fq = freqText();
    $('#metaLine').textContent = [m || 'ยังไม่ระบุเครื่อง', fq, thaiDate(d), p].filter(Boolean).join(' · ');

    paintRequired(infoMissing());
    renderSummary(stats, fails, tp, tf, tq);
    renderSheet();
  }

  function paint(c, r) {
    const el = cellEls[c.id];
    if (!el) return;
    el.dataset.status = r.status;
    if (c.kind === 'pf') {
      el.querySelectorAll('.pfb').forEach(b => b.setAttribute('aria-pressed', String(state.values[c.id] === b.dataset.v)));
      const fv = $('[data-failval]', el);
      if (fv) fv.hidden = r.status !== 'fail';
      return;
    }
    if (c.kind === 'calc') { $('output', el).textContent = r.text || '—'; return; }
    const res = $('.res', el);
    let t = '';
    if (r.status === 'pass') t = '✓ ' + (r.text || 'ผ่าน');
    else if (r.status === 'fail') t = '✕ ' + (r.text || 'เกินเกณฑ์');
    else if (r.status === 'invalid' || r.status === 'nonom') t = r.text;
    res.textContent = t;
  }

  function renderSummary(stats, fails, tp, tf, tq) {
    const box = $('#sumBox');
    if (!box) return;
    let v, title, sub;
    if (tf) { v = 'fail'; title = 'ไม่ผ่าน ' + tf + ' รายการ'; sub = tq ? 'และยังไม่ได้กรอกอีก ' + tq + ' รายการ' : 'กรอกครบทุกรายการแล้ว'; }
    else if (tq) { v = 'pend'; title = 'ยังกรอกไม่ครบ'; sub = 'ผ่าน ' + tp + ' รายการ · เหลืออีก ' + tq + ' รายการ'; }
    else { v = 'pass'; title = 'ผ่านทุกรายการ'; sub = 'ทั้งหมด ' + tp + ' รายการอยู่ในเกณฑ์'; }
    let html = '<div class="verdict" data-v="' + v + '"><span class="vlamp" aria-hidden="true"></span><div><b>' + esc(title) + '</b><small>' + esc(sub) + '</small></div></div>';
    if (fails.length) {
      const sorted = order.flatMap(id => fails.filter(c => c.secId === id));
      html += '<div class="block-head"><h3>รายการที่ไม่ผ่าน</h3></div><ul class="flist">' + sorted.map(c =>
        '<li><div class="ft"><button type="button" class="linkbtn" data-jump="' + c.secId + '" data-focus="' + c.id + '">' + esc(c.test) + (c.item ? ' · ' + esc(c.item) : '') + '</button>' +
        '<small>' + esc(SEC[c.secId].name) + ' · เกณฑ์ ' + esc(c.limit) + '</small></div>' +
        '<span class="fv">' + esc(failValue(c)) + '</span></li>').join('') + '</ul>';
    }
    const pend = order.filter(id => stats[id] && stats[id].pass + stats[id].fail < stats[id].total);
    if (pend.length) {
      html += '<div class="block-head"><h3>หมวดที่ยังกรอกไม่ครบ</h3></div><div class="pendlist">' + pend.map(id => {
        const st = stats[id];
        return '<button type="button" class="btn small" data-jump="' + id + '">' + esc(SEC[id].tab) + ' <span class="chip">' + (st.pass + st.fail) + '/' + st.total + '</span></button>';
      }).join('') + '</div>';
    }
    box.innerHTML = html;
  }
  function failText(c) {
    const f = c.failInput, v = f && String(valueOf(c.id + '_val')).trim();
    return v ? (f.prefix || '') + v + (f.unit ? ' ' + f.unit : '') : '';
  }
  function failValue(c) {
    if (c.r.text) return c.r.text;
    if (c.kind === 'pf') return failText(c) || c.no;
    return valueOf(c.id) + (c.unit ? ' ' + c.unit : '');
  }

  /* ================= export / import ================= */
  const statusLabel = s => ({ pass: 'Pass', fail: 'Fail', rec: 'Recorded', invalid: 'Invalid', nonom: 'No nominal' }[s] || '');
  function resultRows() {
    const out = [];
    order.forEach(id => SEC[id].cells.forEach(c => {
      const r = c.r || evaluate(c);
      let test = c.test;
      if (c.nameId && valueOf(c.nameId)) test += ' (' + valueOf(c.nameId) + ')';
      const nom = c.kind === 'num' && c.mode !== 'record' && c.mode !== 'abs' && c.mode !== 'lt' ? nominalOf(c) : '';
      const val = c.kind === 'pf' ? (state.values[c.id] === 'pass' ? c.yes : state.values[c.id] === 'fail' ? c.no + (failText(c) ? ' (' + failText(c) + ')' : '') : '') : c.kind === 'calc' ? (r.dev != null ? r.dev.toFixed(2) : '') : valueOf(c.id);
      const unit = c.kind === 'calc' ? '%' : (c.unit || '');
      const dev = r.dev != null && c.kind !== 'calc' ? r.dev.toFixed(dpOf(c.tolUnit || c.unit)) + ' ' + (c.tolUnit || c.unit) : '';
      out.push({ category: SEC[id].name, test, item: c.item, nominal: nom == null ? '' : nom, value: val, unit, deviation: dev, limit: c.limit, result: statusLabel(r.status) });
    }));
    return out;
  }
  function buildCSV() {
    const q = v => { v = v == null ? '' : String(v); return /[",\r\n]/.test(v) ? '"' + v.replace(/"/g, '""') + '"' : v; };
    const rows = [['Linac QA, Lampang Cancer Hospital'], ['Machine', valueOf('machine')], ['QA frequency', freqText()], ['Date', valueOf('date')], ['Physicist', physicistText()], ['Recorded by', currentUser ? currentUser.name + ' <' + currentUser.email + '>' : ''], [],
      ['Category', 'Test', 'Item', 'Nominal', 'Value', 'Unit', 'Deviation', 'Limit', 'Result']];
    resultRows().forEach(r => rows.push([r.category, r.test, r.item, r.nominal, r.value, r.unit, r.deviation, r.limit, r.result]));
    order.forEach(id => {
      const ps = photos.filter(x => x.sec === id);
      if (ps.length) rows.push([SEC[id].name, 'รูปประกอบ', ps.map(x => x.cap || x.name).join(' / '), '', ps.length, 'รูป', '', '', '']);
    });
    rows.push([], ['QA Note', valueOf('note')]);
    return rows.map(r => r.map(q).join(',')).join('\r\n');
  }
  const buildJSON = () => JSON.stringify({ app: 'linac-mechanical-qa', version: 1, exportedAt: new Date().toISOString(), recordedBy: currentUser ? { name: currentUser.name, email: currentUser.email } : null, order, values: state.values, nominals: state.nominals,
    photos: photos.map(x => ({ id: x.id, sec: x.sec, name: x.name, cap: x.cap, w: x.w, h: x.h, at: x.at, data: x.data })) }, null, 2);
  const fileBase = () => 'linac-qa_' + (valueOf('machine') || 'machine').replace(/[^\w฀-๿-]+/g, '-') + '_' + (valueOf('date') || todayISO());

  function copyText(text, label) {
    const fallback = () => {
      const box = $('#copyBox'), ta = $('#copyText');
      box.hidden = false; ta.value = text; ta.focus(); ta.select();
      toast('เลือกข้อความแล้ว กดคัดลอกได้เลย');
    };
    try {
      navigator.clipboard.writeText(text).then(() => { $('#copyBox').hidden = true; toast('คัดลอก ' + label + ' แล้ว'); }, fallback);
    } catch (e) { fallback(); }
  }
  function download(name, text, type) {
    const blob = new Blob([text], { type });
    const a = document.createElement('a');
    a.href = URL.createObjectURL(blob); a.download = name;
    document.body.appendChild(a); a.click(); a.remove();
    setTimeout(() => URL.revokeObjectURL(a.href), 2000);
  }
  function importJSON(text) {
    let obj;
    try { obj = JSON.parse(text); } catch (e) { toast('อ่าน JSON ไม่ได้ ตรวจว่าวางข้อความครบทั้งหมด'); return; }
    if (!obj || typeof obj.values !== 'object') { toast('ไม่พบข้อมูล “values” ในไฟล์ ใช้ไฟล์ที่ส่งออกจากหน้านี้'); return; }
    state.values = Object.assign({}, obj.values);
    migrateInfo(state.values);
    ensureDefaults(state.values);
    state.nominals = Object.assign({}, obj.nominals);
    if (Array.isArray(obj.order)) {
      order = mergeOrder(obj.order);
    }
    if (Array.isArray(obj.photos)) replacePhotos(obj.photos.filter(x => x && SEC[x.sec] && /^data:image\//.test(x.data || '')));
    fillInputs(); applyOrder(); save();
    $('#importBox').hidden = true; $('[data-act="import"]').setAttribute('aria-expanded', 'false');
    toast('นำเข้าข้อมูลแล้ว');
  }

  /* ================= photos ================= */
  // Photos are downscaled to JPEG and kept in this browser's IndexedDB (memory only if that is blocked).
  const PHOTO_MAX = 1600;
  let photos = [];
  let photoStoreOK = true;
  const photoDB = (() => {
    let dbp = null;
    const open = () => dbp || (dbp = new Promise((res, rej) => {
      try {
        const r = indexedDB.open('linac-mech-qa', 1);
        r.onupgradeneeded = () => r.result.createObjectStore('photos', { keyPath: 'id' });
        r.onsuccess = () => res(r.result);
        r.onerror = () => rej(r.error);
      } catch (e) { rej(e); }
    }));
    const tx = (mode, fn) => open().then(db => new Promise((res, rej) => {
      const t = db.transaction('photos', mode), req = fn(t.objectStore('photos'));
      t.oncomplete = () => res(req && req.result);
      t.onerror = () => rej(t.error);
      t.onabort = () => rej(t.error);
    }));
    return {
      all: () => tx('readonly', st => st.getAll()),
      put: rec => tx('readwrite', st => st.put(rec)),
      del: id => tx('readwrite', st => st.delete(id)),
      replace: recs => tx('readwrite', st => { st.clear(); recs.forEach(r => st.put(r)); })
    };
  })();
  const storeFail = () => {
    if (!photoStoreOK) return;
    photoStoreOK = false;
    toast('เบราว์เซอร์นี้เก็บรูปไม่ได้ รูปจะหายเมื่อปิดหน้า คัดลอก JSON เก็บไว้');
  };
  const uid = () => Date.now().toString(36) + Math.random().toString(36).slice(2, 8);

  function compressImage(file) {
    return new Promise((res, rej) => {
      const url = URL.createObjectURL(file), img = new Image();
      img.onload = () => {
        try {
          const k = Math.min(1, PHOTO_MAX / Math.max(img.naturalWidth, img.naturalHeight));
          const w = Math.max(1, Math.round(img.naturalWidth * k)), h = Math.max(1, Math.round(img.naturalHeight * k));
          const cv = document.createElement('canvas'); cv.width = w; cv.height = h;
          const ctx = cv.getContext('2d'); ctx.fillStyle = '#fff'; ctx.fillRect(0, 0, w, h); ctx.drawImage(img, 0, 0, w, h);
          res({ data: cv.toDataURL('image/jpeg', 0.82), w, h });
        } catch (e) { rej(e); } finally { URL.revokeObjectURL(url); }
      };
      img.onerror = () => { URL.revokeObjectURL(url); rej(new Error('decode')); };
      img.src = url;
    });
  }

  async function addPhotos(sec, fileList) {
    const files = Array.from(fileList || []).filter(f => /^image\//.test(f.type) || /\.(jpe?g|png|webp|gif|heic|heif)$/i.test(f.name));
    if (!files.length) { toast('เลือกได้เฉพาะไฟล์รูปภาพ'); return; }
    toast('กำลังเพิ่มรูป ' + files.length + ' รูป…');
    let ok = 0, bad = 0;
    for (const f of files) {
      try {
        const r = await compressImage(f);
        const rec = { id: uid(), sec, name: f.name || 'photo.jpg', cap: '', data: r.data, w: r.w, h: r.h, at: Date.now() };
        photos.push(rec); ok++;
        if (photoStoreOK) await photoDB.put(rec).catch(storeFail);
      } catch (e) { bad++; }
    }
    renderPhotos(sec); updateAll();
    toast(ok ? 'แนบรูปแล้ว ' + ok + ' รูป' + (bad ? ' · เปิดไม่ได้ ' + bad + ' ไฟล์' : '') : 'เปิดไฟล์รูปไม่ได้ ลองบันทึกเป็น JPG หรือ PNG แล้วแนบใหม่');
  }

  function removePhoto(id) {
    const i = photos.findIndex(x => x.id === id);
    if (i < 0) return;
    const rec = photos.splice(i, 1)[0];
    if (photoStoreOK) photoDB.del(id).catch(storeFail);
    renderPhotos(rec.sec); updateAll();
    toast('ลบรูปแล้ว', { label: 'เลิกทำ', fn: () => {
      photos.push(rec); photos.sort((a, b) => a.at - b.at);
      if (photoStoreOK) photoDB.put(rec).catch(storeFail);
      renderPhotos(rec.sec); updateAll();
    } });
  }

  function replacePhotos(list) {
    photos = list.map(x => ({ id: x.id || uid(), sec: x.sec, name: x.name || 'photo.jpg', cap: x.cap || '', data: x.data, w: x.w || 0, h: x.h || 0, at: x.at || Date.now() }));
    photos.sort((a, b) => a.at - b.at);
    if (photoStoreOK) photoDB.replace(photos).catch(storeFail);
    renderPhotos(); updateAll();
  }

  const DEL_ICON = '<svg viewBox="0 0 16 16" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M4 4l8 8M12 4l-8 8"/></svg>';
  function renderPhotos(only) {
    main.querySelectorAll('[data-pgrid]').forEach(grid => {
      const sec = grid.dataset.pgrid;
      if (only && sec !== only) return;
      const ps = photos.filter(x => x.sec === sec);
      grid.hidden = !ps.length;
      grid.innerHTML = ps.map((x, i) =>
        '<figure class="ph"><button type="button" class="ph-open" data-open="' + x.id + '" aria-label="ดูรูป ' + (i + 1) + ' ' + esc(x.cap || x.name) + '">' +
        '<img src="' + x.data + '" alt="' + esc(x.cap || ('รูปประกอบ ' + SEC[sec].name + ' ' + (i + 1))) + '" loading="lazy"></button>' +
        '<button type="button" class="ph-del" data-del="' + x.id + '" aria-label="ลบรูป ' + (i + 1) + '">' + DEL_ICON + '</button>' +
        '<input type="text" class="ph-cap" id="cap-' + x.id + '" data-cap="' + x.id + '" placeholder="คำอธิบายรูป" aria-label="คำอธิบายรูป ' + (i + 1) + '" autocomplete="off"></figure>'
      ).join('');
      grid.querySelectorAll('[data-cap]').forEach(inp => { const r = photos.find(x => x.id === inp.dataset.cap); inp.value = r ? r.cap : ''; });
      const cnt = $('[data-pcount]', grid.closest('.block'));
      if (cnt) cnt.textContent = ps.length + ' รูป';
    });
  }

  const capTimers = {};
  function setCaption(id, text) {
    const r = photos.find(x => x.id === id);
    if (!r) return;
    r.cap = text;
    clearTimeout(capTimers[id]);
    capTimers[id] = setTimeout(() => { if (photoStoreOK) photoDB.put(r).catch(storeFail); }, 400);
  }

  /* viewer */
  const lb = $('#lb');
  let lbList = [], lbIdx = 0, lbReturn = null;
  function openViewer(id, opener) {
    const r = photos.find(x => x.id === id);
    if (!r) return;
    lbList = photos.filter(x => x.sec === r.sec);
    lbIdx = lbList.indexOf(r); lbReturn = opener || null;
    lb.hidden = false; showViewer();
    $('#lbClose').focus();
  }
  function showViewer() {
    const r = lbList[lbIdx];
    $('#lbImg').src = r.data;
    $('#lbImg').alt = r.cap || r.name;
    $('#lbCap').textContent = SEC[r.sec].name + ' · ' + (lbIdx + 1) + '/' + lbList.length + (r.cap ? ' · ' + r.cap : '');
    $('#lbPrev').disabled = lbIdx === 0;
    $('#lbNext').disabled = lbIdx === lbList.length - 1;
  }
  function closeViewer() {
    lb.hidden = true; $('#lbImg').removeAttribute('src');
    if (lbReturn && document.body.contains(lbReturn)) lbReturn.focus();
  }
  $('#lbClose').addEventListener('click', closeViewer);
  $('#lbPrev').addEventListener('click', () => { if (lbIdx > 0) { lbIdx--; showViewer(); } });
  $('#lbNext').addEventListener('click', () => { if (lbIdx < lbList.length - 1) { lbIdx++; showViewer(); } });
  lb.addEventListener('click', e => { if (e.target === lb) closeViewer(); });
  document.addEventListener('keydown', e => {
    if (lb.hidden) return;
    if (e.key === 'Escape') { e.preventDefault(); closeViewer(); }
    else if (e.key === 'ArrowLeft') $('#lbPrev').click();
    else if (e.key === 'ArrowRight') $('#lbNext').click();
    else if (e.key === 'Tab') {
      const f = Array.from(lb.querySelectorAll('button:not(:disabled)'));
      const i = f.indexOf(document.activeElement);
      e.preventDefault();
      f[(i + (e.shiftKey ? -1 : 1) + f.length) % f.length].focus();
    }
  });

  main.addEventListener('change', e => {
    const t = e.target;
    if (t.dataset.addphoto) { addPhotos(t.dataset.addphoto, t.files); t.value = ''; }
  });
  main.addEventListener('dragover', e => {
    const z = e.target.closest('[data-photos]');
    if (!z || !e.dataTransfer || !Array.from(e.dataTransfer.types || []).includes('Files')) return;
    e.preventDefault(); z.classList.add('over');
  });
  main.addEventListener('dragleave', e => {
    const z = e.target.closest('[data-photos]');
    if (z && !z.contains(e.relatedTarget)) z.classList.remove('over');
  });
  main.addEventListener('drop', e => {
    const z = e.target.closest('[data-photos]');
    if (!z || !e.dataTransfer || !e.dataTransfer.files.length) return;
    e.preventDefault(); z.classList.remove('over');
    addPhotos(z.dataset.photos, e.dataTransfer.files);
  });

  /* ================= events ================= */
  let saveTimer = null;
  function save() {
    state.savedAt = new Date().toISOString();
    const ok = store.set(KEY, { values: state.values, nominals: state.nominals, savedAt: state.savedAt });
    showSaved(ok);
  }
  function showSaved(ok) {
    const el = $('#savedAt');
    if (!el) return;
    if (ok === false) { el.textContent = 'เบราว์เซอร์นี้ไม่อนุญาตให้บันทึกอัตโนมัติ คัดลอก JSON เก็บไว้ก่อนปิดหน้า'; return; }
    if (!state.savedAt) { el.textContent = 'ค่าที่กรอกบันทึกอัตโนมัติในเบราว์เซอร์นี้'; return; }
    const t = new Date(state.savedAt);
    el.textContent = 'บันทึกอัตโนมัติในเบราว์เซอร์นี้ล่าสุด ' + t.toLocaleString(LOC(), { day: 'numeric', month: 'short', hour: '2-digit', minute: '2-digit' });
  }
  const flushSave = () => { if (saveTimer) { clearTimeout(saveTimer); saveTimer = null; save(); } };
  window.addEventListener('pagehide', flushSave);
  document.addEventListener('visibilitychange', () => { if (document.visibilityState === 'hidden') flushSave(); });
  // Clears one category (its values, set values and local photos); undo from the toast.
  const INFO_KEYS = ['machine', 'freq', 'freq_other', 'date', 'phys_other_on', 'phys_other'].concat(PHYSICISTS.map((n, i) => 'phys_' + i));
  function clearSection(id) {
    const keys = [];
    SEC[id].cells.forEach(c => { keys.push(c.id); if (c.failInput) keys.push(c.id + '_val'); });
    if (id === 'info') keys.push(...INFO_KEYS);
    if (id === 'note') keys.push('note');
    const before = { values: {}, nominals: {}, photos: photos.filter(x => x.sec === id) };
    keys.forEach(k => {
      if (k in state.values) { before.values[k] = state.values[k]; delete state.values[k]; }
      if (k in state.nominals) { before.nominals[k] = state.nominals[k]; delete state.nominals[k]; }
    });
    if (id === 'info') state.values.date = todayISO();
    if (before.photos.length) {
      photos = photos.filter(x => x.sec !== id);
      if (photoStoreOK) before.photos.forEach(x => photoDB.del(x.id).catch(storeFail));
      renderPhotos(id);
    }
    fillInputs(); changed();
    toast('ล้างข้อมูลหมวด ' + SEC[id].name + ' แล้ว', { label: 'เลิกทำ', fn: () => {
      Object.assign(state.values, before.values); Object.assign(state.nominals, before.nominals);
      if (before.photos.length) {
        photos = photos.concat(before.photos).sort((a, b) => a.at - b.at);
        if (photoStoreOK) before.photos.forEach(x => photoDB.put(x).catch(storeFail));
        renderPhotos(id);
      }
      fillInputs(); changed();
    } });
  }

  // Empties the form (values, set values, local photos) and starts a new Record ID.
  function resetForm() {
    state.values = { date: todayISO() }; state.nominals = {};
    ensureDefaults(state.values);
    showRequired = false;
    replacePhotos([]);
    fillInputs(); updateAll(); save();
  }

  function changed() {
    lastSent = null;   // the "sent and cleared" note gives way once a new record is being filled
    updateAll();
    clearTimeout(saveTimer);
    saveTimer = setTimeout(() => { saveTimer = null; save(); }, 300);
  }

  main.addEventListener('input', e => {
    const t = e.target;
    if (t.dataset.addphoto) return;
    if (t.dataset.cap) { setCaption(t.dataset.cap, t.value); return; }
    if (t.dataset.radio) {
      if (t.checked) {
        state.values[t.dataset.radio] = t.value;
        syncOther();
        if (t.dataset.radio === 'freq' && t.value === 'other') $('#f-freq_other').focus();
        changed();
      }
    }
    else if (t.dataset.check) {
      state.values[t.dataset.check] = t.checked ? '1' : '';
      if (t.dataset.check === 'phys_other_on') { syncOther(); if (t.checked) $('#f-phys_other').focus(); }
      changed();
    }
    else if (t.dataset.id) { state.values[t.dataset.id] = t.value; changed(); }
    else if (t.dataset.nom) { state.nominals[t.dataset.nom] = t.value; changed(); }
  });

  main.addEventListener('click', e => {
    const sc = e.target.closest('[data-sec-clear]');
    if (sc) { clearSection(sc.closest('.sec').dataset.sec); return; }
    const del = e.target.closest('[data-del]');
    if (del) { removePhoto(del.dataset.del); return; }
    const op = e.target.closest('[data-open]');
    if (op) { openViewer(op.dataset.open, op); return; }
    const pfb = e.target.closest('[data-pf]');
    if (pfb) {
      const id = pfb.dataset.pf, v = pfb.dataset.v;
      state.values[id] = state.values[id] === v ? '' : v;
      changed();
      if (state.values[id] === 'fail' && cells[id].failInput) document.getElementById('f-' + id + '_val').focus();
      return;
    }
    const mv = e.target.closest('[data-move]');
    if (mv) {
      const id = mv.closest('.sec').dataset.sec, d = +mv.dataset.move;
      if (moveTo(id, order.indexOf(id) + d, true)) {
        goToSection(id);
        const nb = $('[data-move="' + d + '"]', secEls[id]);
        (nb.disabled ? $('[data-move="' + (-d) + '"]', secEls[id]) : nb).focus({ preventScroll: true });
      }
      return;
    }
    const go = e.target.closest('[data-go]');
    if (go && go.dataset.to) { goToSection(go.dataset.to, true); return; }
    const jump = e.target.closest('[data-jump]');
    if (jump) {
      goToSection(jump.dataset.jump, !jump.dataset.focus);
      if (jump.dataset.focus) {
        const f = document.getElementById('f-' + jump.dataset.focus) || $('[data-cell="' + jump.dataset.focus + '"] button', main);
        if (f) setTimeout(() => f.focus({ preventScroll: true }), reduceMotion ? 0 : 450);
      }
      return;
    }
    const act = e.target.closest('[data-act]');
    if (!act) return;
    const a = act.dataset.act;
    if (a === 'send-sheet') sendToSheet();
    else if (a === 'copy-csv') copyText(buildCSV(), 'CSV');
    else if (a === 'copy-json') copyText(buildJSON(), 'JSON');
    else if (a === 'dl-csv') download(fileBase() + '.csv', '﻿' + buildCSV(), 'text/csv;charset=utf-8');
    else if (a === 'dl-json') download(fileBase() + '.json', buildJSON(), 'application/json');
    else if (a === 'print') window.print();
    else if (a === 'import' || a === 'clear') {
      const box = $(a === 'import' ? '#importBox' : '#clearBox');
      box.hidden = !box.hidden; act.setAttribute('aria-expanded', String(!box.hidden));
    }
    else if (a === 'do-import') {
      const f = $('#importFile').files[0];
      if (f) { const rd = new FileReader(); rd.onload = () => importJSON(String(rd.result)); rd.readAsText(f); }
      else if ($('#importText').value.trim()) importJSON($('#importText').value);
      else toast('วาง JSON หรือเลือกไฟล์ก่อนกดนำเข้า');
    }
    else if (a === 'do-clear') {
      resetForm();
      $('#clearBox').hidden = true; $('[data-act="clear"]').setAttribute('aria-expanded', 'false');
      toast('ล้างข้อมูลแล้ว');
    }
    else if (a === 'cancel-clear') { $('#clearBox').hidden = true; $('[data-act="clear"]').setAttribute('aria-expanded', 'false'); }
  });

  let toastTimer = null, toastFn = null;
  function toast(msg, action) {
    const t = $('#toast'), b = $('#toastAct');
    $('#toastText').textContent = msg; t.hidden = false;
    toastFn = action ? action.fn : null;
    b.hidden = !action; if (action) b.textContent = action.label;
    clearTimeout(toastTimer);
    toastTimer = setTimeout(() => { t.hidden = true; toastFn = null; }, action ? 6000 : 2200);
  }
  $('#toastAct').addEventListener('click', () => {
    const fn = toastFn; toastFn = null; $('#toast').hidden = true;
    if (fn) fn();
  });

  /* ================= Google sign-in ================= */
  let currentUser = null;
  const gate = $('#gate');
  const authOn = !!AUTH.clientId && !inFrame;

  function decodeJwt(token) {
    const b64 = token.split('.')[1].replace(/-/g, '+').replace(/_/g, '/');
    const bin = atob(b64 + '==='.slice((b64.length + 3) % 4));
    return JSON.parse(decodeURIComponent(Array.from(bin, c => '%' + ('0' + c.charCodeAt(0).toString(16)).slice(-2)).join('')));
  }
  function isAllowed(email) {
    email = String(email || '').toLowerCase();
    const emails = AUTH.allowedEmails.map(x => x.toLowerCase()), domains = AUTH.allowedDomains.map(x => x.toLowerCase());
    if (!emails.length && !domains.length) return true;
    return emails.includes(email) || domains.includes(email.split('@')[1]);
  }
  function lockPage(locked) {
    gate.hidden = !locked;
    ['#top', '#main'].forEach(sel => { const el = $(sel); if (locked) el.setAttribute('inert', ''); else el.removeAttribute('inert'); });
    if (locked) { panel.hidden = true; reorderBtn.setAttribute('aria-expanded', 'false'); }
  }
  function gateError(msg) { const e = $('#gateErr'); e.textContent = msg || ''; e.hidden = !msg; }

  function showUser() {
    const who = $('#who');
    who.hidden = !currentUser;
    // inside Apps Script, Google handles its own session: offer "switch account" instead of sign-out
    // (an LPCH RO Workspace sign-in is kept by this page, so it can be signed out)
    const lpchUser = !!(currentUser && currentUser.via === 'lpch');
    $('#signOut').hidden = GAS && !lpchUser;
    $('#switchAcct').hidden = !GAS || lpchUser || !$('#switchAcct').getAttribute('href');
    if (!currentUser) return;
    $('#whoName').textContent = currentUser.name || currentUser.email;
    $('#whoName').title = currentUser.email;
    const ava = $('#whoAva');
    ava.innerHTML = '';
    if (currentUser.picture) {
      const img = document.createElement('img');
      img.src = currentUser.picture; img.alt = ''; img.referrerPolicy = 'no-referrer';
      img.onerror = () => { ava.innerHTML = '<span class="ava">' + esc((currentUser.name || currentUser.email).charAt(0).toUpperCase()) + '</span>'; };
      ava.appendChild(img);
    } else {
      ava.innerHTML = '<span class="ava">' + esc((currentUser.name || currentUser.email).charAt(0).toUpperCase()) + '</span>';
    }
  }

  function signedIn(user) {
    currentUser = user;
    lockPage(false); gateError(''); showUser();
    // tick the matching physicist if nobody is ticked yet
    const mapped = user.physicist || AUTH.physicistEmails[String(user.email).toLowerCase()];
    const idx = mapped ? PHYSICISTS.indexOf(mapped) : -1;
    if (idx >= 0 && !physicistText()) { state.values['phys_' + idx] = '1'; fillInputs(); changed(); }
    else updateAll();
  }

  function onCredential(resp) {
    let p;
    try { p = decodeJwt(resp.credential); } catch (e) { gateError('อ่านข้อมูลบัญชีไม่ได้ ลองเข้าสู่ระบบอีกครั้ง'); return; }
    if (!p.email || p.email_verified === false) { gateError('บัญชีนี้ยังไม่ได้ยืนยันอีเมลกับ Google'); return; }
    if (!isAllowed(p.email)) {
      gateError(p.email + ' ไม่มีสิทธิ์ใช้งาน ติดต่อผู้ดูแลเพื่อเพิ่มบัญชี');
      try { google.accounts.id.disableAutoSelect(); } catch (e) { /* ignore */ }
      return;
    }
    const user = { email: p.email, name: p.name || p.email, picture: p.picture || '', until: Date.now() + AUTH.sessionHours * 3600e3,
      token: resp.credential, tokenExp: (p.exp || 0) * 1000 };
    store.set(USER_KEY, user);
    signedIn(user);
    toast('เข้าสู่ระบบแล้ว: ' + user.email);
    if (pendingSend) { pendingSend = false; sendToSheet(); }
  }

  function loadGoogle() {
    return new Promise((res, rej) => {
      if (window.google && google.accounts && google.accounts.id) { res(); return; }
      const sc = document.createElement('script');
      sc.src = 'https://accounts.google.com/gsi/client'; sc.async = true;
      sc.onload = () => res(); sc.onerror = () => rej(new Error('gsi'));
      document.head.appendChild(sc);
    });
  }
  function startGoogle() {
    loadGoogle().then(() => {
      google.accounts.id.initialize({ client_id: AUTH.clientId, callback: onCredential, auto_select: true, cancel_on_tap_outside: false, use_fedcm_for_prompt: true });
      google.accounts.id.renderButton($('#gBtn'), { theme: 'outline', size: 'large', text: 'signin_with', shape: 'pill', locale: lang, width: 280 });
      if (!currentUser) google.accounts.id.prompt();
    }).catch(() => gateError('โหลดระบบเข้าสู่ระบบของ Google ไม่ได้ ตรวจการเชื่อมต่ออินเทอร์เน็ตแล้วโหลดหน้าใหม่'));
  }

  function signOut() {
    if (GAS && currentUser && currentUser.via === 'lpch') {
      google.script.run.lpchLogout(lpchToken);
      setLpchToken('');
      currentUser = null;
      showUser(); showLpchForm('');
      toast('ออกจากระบบแล้ว');
      return;
    }
    currentUser = null;
    try { localStorage.removeItem(USER_KEY); } catch (e) { /* ignore */ }
    try { google.accounts.id.disableAutoSelect(); } catch (e) { /* ignore */ }
    showUser(); lockPage(true); gateError('');
    toast('ออกจากระบบแล้ว');
  }
  $('#signOut').addEventListener('click', signOut);

  /* ---- LPCH RO Workspace accounts (when Code.gs has LPCH_URL) ----
     The sign-in (an LPCH session) is kept in this browser and sent with every server call; the server
     checks it with LPCH. It arrives from the "เปิดแอป" button there (?sso=…, exchanged by doGet) or
     from the form on the gate. */
  const LPCH_KEY = 'linac-mech-qa:lpch';
  let lpchToken = '';
  try { lpchToken = localStorage.getItem(LPCH_KEY) || ''; } catch (e) { lpchToken = ''; }
  let lpchError = window.LINAC_LPCH_ERROR || '';
  function setLpchToken(t) {
    lpchToken = t || '';
    try { if (lpchToken) localStorage.setItem(LPCH_KEY, lpchToken); else localStorage.removeItem(LPCH_KEY); } catch (e) { /* storage blocked */ }
  }
  if (window.LINAC_LPCH_TOKEN) setLpchToken(window.LINAC_LPCH_TOKEN);
  if (GAS && (window.LINAC_LPCH_TOKEN || window.LINAC_LPCH_ERROR)) {   // drop ?sso=… from the address bar
    try { google.script.history.replace(null, {}, location.hash.slice(1)); } catch (e) { /* older runtimes */ }
  }

  function showLpchForm(msg) {
    lockPage(true);
    $('#gateText').textContent = 'เข้าสู่ระบบด้วยบัญชี LPCH RO Workspace เพื่อบันทึกผล QA';
    $('#gBtn').hidden = true;
    $('#gateSwitch').hidden = true;
    $('#lpchForm').hidden = false;
    gateError(msg || '');
    try { $('#lpchUser').focus(); } catch (e) { /* ignore */ }
  }
  $('#lpchForm').addEventListener('submit', ev => {
    ev.preventDefault();
    const user = $('#lpchUser').value.trim(), pass = $('#lpchPass').value, btn = $('#lpchSubmit');
    if (!user || !pass) { gateError('กรอกชื่อผู้ใช้ (หรืออีเมล) และรหัสผ่าน'); return; }
    btn.disabled = true; gateError('');
    google.script.run
      .withSuccessHandler(r => {
        btn.disabled = false; $('#lpchPass').value = '';
        setLpchToken(r.token);
        $('#lpchForm').hidden = true;
        signedIn({ email: r.email, name: r.name || r.email, picture: '', physicist: r.physicist || '', via: 'lpch' });
        toast('เข้าสู่ระบบแล้ว: ' + (r.name || r.email));
      })
      .withFailureHandler(err => {
        btn.disabled = false; $('#lpchPass').value = '';
        gateError(err && err.message || String(err));
        try { $('#lpchPass').focus(); } catch (e) { /* ignore */ }
      })
      .lpchLogin(user, pass);
  });

  // Served by Apps Script: Google signs the user in before the page loads; ask the server who it is
  // and whether that account may use the form (see whoAmI in Code.gs).
  function gasAuth() {
    lockPage(true);
    $('#gateText').textContent = 'กำลังตรวจสอบบัญชี…';
    $('#gBtn').hidden = true;
    google.script.run
      .withSuccessHandler(r => {
        r = r || {};
        if (r.lpchLogin && !r.allowed) {   // LPCH accounts: no member signed in yet (or no longer)
          if (r.tokenBad) setLpchToken('');
          showLpchForm(lpchError || r.message);
          lpchError = '';
          return;
        }
        $('#lpchForm').hidden = true;
        if (r.switchUrl) { $('#gateSwitch').href = r.switchUrl; $('#switchAcct').href = r.switchUrl; }
        if (!r.allowed) {
          $('#gateText').textContent = r.email ? 'บัญชี ' + r.email + ' ยังใช้งานไม่ได้' : 'ยังใช้งานไม่ได้';
          gateError(r.message || 'บัญชีนี้ไม่มีสิทธิ์ใช้งาน');
          $('#gateSwitch').hidden = !r.switchUrl;
          return;
        }
        if (!r.email) { lockPage(false); return; }   // open access: the server does not know who this is
        signedIn({ email: r.email, name: r.name || r.email, picture: '', physicist: r.physicist || '', via: r.via || 'google' });
      })
      .withFailureHandler(err => {
        $('#gateText').textContent = 'ตรวจสอบบัญชีไม่สำเร็จ';
        gateError((err && err.message || String(err)) + ' ลองโหลดหน้าใหม่อีกครั้ง');
      })
      .whoAmI(lpchToken);
  }

  function initAuth() {
    if (GAS) { gasAuth(); return; }
    if (!authOn) return;
    const saved = store.get(USER_KEY);
    if (saved && saved.email && saved.until > Date.now() && isAllowed(saved.email)) signedIn(saved);
    else lockPage(true);
    startGoogle();
  }

  /* ================= Google Sheet ================= */
  let pendingSend = false, sending = false, sheetError = '';
  let lastSent = null;   // { id, at, results, photos } of the record just sent, shown after the form is cleared
  const sheetOn = GAS || (!!SHEET.endpoint && !inFrame);
  function dataSig() {
    const v = Object.assign({}, state.values);
    delete v.sent_at; delete v.sent_sig; delete v.send_photos; delete v.loaded_from_sheet;
    const str = JSON.stringify([v, state.nominals, photos.map(x => [x.id, x.cap])]);
    let h = 5381;
    for (let i = 0; i < str.length; i++) h = ((h << 5) + h + str.charCodeAt(i)) | 0;
    return String(h >>> 0);
  }
  function renderSheet() {
    const st = $('#sheetStat'), btn = $('#sendBtn');
    if (!st) return;
    $('#sheetRid').textContent = 'Record ID ' + valueOf('recordId');
    let msg, k;
    const missing = infoMissing();
    if (inFrame && !GAS) { msg = 'ส่งไป Google Sheet ได้เมื่อเปิดจากเว็บที่โฮสต์เอง'; k = 'off'; }
    else if (lastSent && !sending && !sheetError) {
      msg = 'ส่ง Record ID ' + lastSent.id + ' แล้วเมื่อ ' + lastSent.at.toLocaleTimeString(LOC(), { hour: '2-digit', minute: '2-digit' }) +
        ' (' + lastSent.results + ' รายการ' + (lastSent.photos ? ' · รูป ' + lastSent.photos + ' รูป' : '') + ') ล้างฟอร์มแล้ว พร้อมบันทึกครั้งใหม่ ดูหรือแก้ครั้งที่ส่งไปได้ที่ Dashboard';
      k = 'ok';
    }
    else if (missing.length && !sending) { msg = 'กรอกข้อมูลการตรวจให้ครบก่อนส่ง ยังขาด: ' + missing.map(x => x.label).join(', '); k = showRequired ? 'err' : 'dirty'; }
    else if (!SHEET.endpoint) { msg = 'ยังไม่ได้เชื่อม Google Sheet ผู้ดูแลต้องใส่ Web app URL ใน SHEET.endpoint (ดู README)'; k = 'off'; }
    else if (sending) { msg = 'กำลังส่ง…'; k = ''; }
    else if (sheetError) { msg = sheetError; k = 'err'; }
    else if (state.values.sent_at) {
      const t = new Date(state.values.sent_at).toLocaleString(LOC(), { day: 'numeric', month: 'short', hour: '2-digit', minute: '2-digit' });
      if (state.values.sent_sig === dataSig()) { msg = 'ส่งแล้วเมื่อ ' + t + ' ข้อมูลใน Sheet เป็นปัจจุบัน'; k = 'ok'; }
      else { msg = 'ส่งล่าสุดเมื่อ ' + t + ' มีการแก้ไขหลังจากนั้น กดส่งอีกครั้งเพื่ออัปเดตแถวเดิม'; k = 'dirty'; }
    } else { msg = 'ยังไม่ได้ส่ง ส่งได้ทุกเมื่อ ส่งซ้ำจะอัปเดตแถวเดิมของ Record ID นี้'; k = ''; }
    st.textContent = msg; st.dataset.s = k;
    btn.disabled = !sheetOn || sending;
    btn.textContent = sending ? 'กำลังส่ง…' : state.values.sent_at ? 'ส่งอัปเดตไป Google Sheet' : 'ส่งผลไป Google Sheet';
  }

  // Fallback transport: a normal form POST into a hidden iframe (not subject to fetch/CORS limits).
  // The Apps Script answers with a page that postMessages the result back.
  function postViaForm(body) {
    return new Promise((resolve, reject) => {
      const rid = uid(), name = 'lqa-' + rid;
      const ifr = document.createElement('iframe');
      ifr.name = name; ifr.hidden = true; ifr.title = 'ส่งข้อมูลไป Google Sheet';
      const form = document.createElement('form');
      form.method = 'POST'; form.action = SHEET.endpoint; form.target = name; form.acceptCharset = 'UTF-8'; form.hidden = true;
      [['payload', body], ['rid', rid]].forEach(([n, v]) => { const t = document.createElement('textarea'); t.name = n; t.value = v; form.appendChild(t); });
      const done = () => { clearTimeout(timer); window.removeEventListener('message', onMsg); setTimeout(() => { ifr.remove(); form.remove(); }, 1000); };
      const onMsg = ev => {
        const d = ev.data;
        if (!d || d.source !== 'linac-qa' || d.rid !== rid) return;
        done(); resolve(d.result || { ok: false });
      };
      const timer = setTimeout(() => {
        done();
        reject(new Error('ไม่ได้รับคำตอบจาก Apps Script ตรวจ 3 ข้อ: ใช้โค้ด Code.gs ชุดล่าสุด, Deploy เป็น New version, และ Who has access เป็น Anyone แล้วกด “ทดสอบการเชื่อมต่อ” ต้องเห็น {"ok":true…}'));
      }, 120000);
      window.addEventListener('message', onMsg);
      document.body.append(ifr, form);
      form.submit();
    });
  }

  async function sendToSheet() {
    if (!sheetOn || sending) return;
    const missing = infoMissing();
    if (missing.length) {
      showRequired = true; updateAll();
      toast('กรอกข้อมูลการตรวจให้ครบก่อนส่ง');
      goToSection('info');
      const first = document.querySelector('#fs-' + missing[0].key + ' input:not([hidden])');
      if (first) setTimeout(() => first.focus({ preventScroll: true }), reduceMotion ? 0 : 450);
      return;
    }
    if (authOn) {
      if (!currentUser) { lockPage(true); return; }
      if (!currentUser.token || currentUser.tokenExp < Date.now() + 60e3) {
        pendingSend = true;
        lockPage(true);
        gateError('เข้าสู่ระบบอีกครั้งเพื่อยืนยันตัวตนก่อนส่ง ข้อมูลที่กรอกไว้ยังอยู่ครบ');
        try { google.accounts.id.prompt(); } catch (e) { /* button is shown */ }
        return;
      }
    }
    flushSave();
    const tf = +$('#tFail').textContent, tp = +$('#tPass').textContent, tq = +$('#tPend').textContent;
    const payload = {
      app: 'linac-qa', version: 1, recordId: valueOf('recordId'), sentAt: new Date().toISOString(),
      idToken: currentUser && currentUser.token || '',
      lpchToken: GAS ? lpchToken : '',
      recordedBy: currentUser ? { name: currentUser.name, email: currentUser.email } : null,
      info: { machine: valueOf('machine'), frequency: freqText(), date: valueOf('date'), physicist: physicistText() },
      summary: { pass: tp, fail: tf, pending: tq, overall: tf ? 'Fail' : tq ? 'Incomplete' : 'Pass' },
      note: valueOf('note'),
      results: resultRows(),
      form: formSnapshot(),
      // no new photos for a record reopened from the Sheet (or photos switched off): keep the saved ones
      keepPhotos: valueOf('send_photos') !== '1' || (state.values.loaded_from_sheet === '1' && !photos.length),
      photos: valueOf('send_photos') === '1' ? photos.filter(x => SEC[x.sec]).map(x => ({ category: SEC[x.sec].name, name: x.name, cap: x.cap, data: x.data })) : []
    };
    sending = true; sheetError = ''; renderSheet();
    try {
      const body = JSON.stringify(payload);
      let out;
      if (GAS) {
        // served by the Apps Script web app: call the server function directly
        out = await new Promise((resolve, reject) => google.script.run
          .withSuccessHandler(resolve)
          .withFailureHandler(err => reject(new Error(err && err.message || String(err))))
          .submitRecord(body));
      } else {
        let res = null;
        try {
          res = await fetch(SHEET.endpoint, { method: 'POST', headers: { 'Content-Type': 'text/plain;charset=utf-8' }, body, redirect: 'follow' });
        } catch (netErr) {
          res = null;   // blocked (e.g. page opened from a local file): use the form fallback below
        }
        if (res) {
          const text = await res.text();
          try { out = JSON.parse(text); } catch (parseErr) {
            throw new Error('Apps Script ตอบกลับไม่ใช่ข้อมูลที่คาดไว้ (HTTP ' + res.status + ') ตรวจว่า Deploy เป็น New version ของโค้ดชุดเต็ม และ Who has access เป็น Anyone');
          }
        } else {
          out = await postViaForm(body);
        }
      }
      if (!out.ok) throw new Error(out.error || 'Sheet ตอบกลับว่าไม่สำเร็จ');
      // sent: clear everything and start the next record
      const sentId = valueOf('recordId');
      resetForm();
      lastSent = { id: sentId, at: new Date(), results: out.results, photos: out.photos };
      dashRecords = null; trendCache = {};   // the Dashboard reloads with the new record
      toast('ส่งไป Google Sheet แล้ว ' + out.results + ' รายการ' + (out.photos ? ' · รูป ' + out.photos + ' รูป' : '') + ' · ล้างฟอร์มแล้ว');
      goToSection(order[0]);
    } catch (e) {
      sheetError = 'ส่งไม่สำเร็จ: ' + (e && e.message || 'ไม่ทราบสาเหตุ') + ' (ข้อมูลยังเก็บอยู่ในเครื่องนี้)';
      toast('ส่งไป Google Sheet ไม่สำเร็จ');
    } finally {
      sending = false; renderSheet();
    }
  }

  /* ================= dashboard ================= */
  // Reads saved records back from the Google Sheet (getHistory / getRecord / getTrend in Code.gs).
  // Outside Apps Script there is no Sheet to read, so the dashboard shows clearly marked sample data.
  const dashEl = $('#dash');
  let view = 'form', dashRecords = null, dashLoading = false, trendCache = {}, trendPts = [], trendFocus = -1;

  function formSnapshot() {
    const v = Object.assign({}, state.values);
    ['sent_at', 'sent_sig', 'send_photos', 'loaded_from_sheet'].forEach(k => delete v[k]);
    return { values: v, nominals: state.nominals };
  }

  function api(name, ...args) {
    if (GAS) {
      return new Promise((resolve, reject) => google.script.run
        .withSuccessHandler(resolve)
        .withFailureHandler(err => reject(new Error(err && err.message || String(err))))[name](...args, lpchToken));
    }
    return new Promise(resolve => setTimeout(() => resolve(demoApi[name](...args)), 120));
  }

  function setView(v) {
    view = v;
    document.body.classList.toggle('dash-view', v === 'dash');
    $('#main').hidden = v === 'dash';
    dashEl.hidden = v !== 'dash';
    $('#viewForm').setAttribute('aria-selected', String(v === 'form'));
    $('#viewDash').setAttribute('aria-selected', String(v === 'dash'));
    try { history.replaceState(null, '', v === 'dash' ? '#dashboard' : '#' + (activeId || '')); } catch (e) { /* ignore */ }
    window.scrollTo(0, 0);
    if (v === 'dash' && !dashRecords && !dashLoading) loadDash();
    if (v === 'dash' && dashRecords) renderDash();
    if (v === 'form') spy();
  }
  $('#viewForm').addEventListener('click', () => setView('form'));
  $('#viewDash').addEventListener('click', () => setView('dash'));

  /* ---- filters ---- */
  function fillFilters() {
    const keepM = $('#fMachine').value, keepF = $('#fFreq').value;
    const machines = Array.from(new Set(MACHINES.map(m => m.value).concat((dashRecords || []).map(r => r.machine)).filter(Boolean)));
    const freqs = Array.from(new Set(FREQS.concat((dashRecords || []).map(r => r.frequency)).filter(Boolean)));
    $('#fMachine').innerHTML = '<option value="">ทุกเครื่อง</option>' + machines.map(m => '<option>' + esc(m) + '</option>').join('');
    $('#fFreq').innerHTML = '<option value="">ทุกความถี่</option>' + freqs.map(f => '<option>' + esc(f) + '</option>').join('');
    $('#fMachine').value = keepM || (machines.includes(valueOf('machine')) ? valueOf('machine') : '');
    $('#fFreq').value = keepF || '';
  }
  ['fMachine', 'fFreq', 'fRange'].forEach(id => $('#' + id).addEventListener('change', renderDash));
  $('#dashRefresh').addEventListener('click', () => { trendCache = {}; loadDash(); });

  function filtered() {
    const m = $('#fMachine').value, f = $('#fFreq').value, days = +$('#fRange').value;
    const since = days ? new Date(Date.now() - days * 864e5).toISOString().slice(0, 10) : '';
    return (dashRecords || [])
      .filter(r => (!m || r.machine === m) && (!f || r.frequency === f) && (!since || r.date >= since))
      .sort((a, b) => (b.date + b.sentAt).localeCompare(a.date + a.sentAt));
  }

  function dashMsg(text, err) { const el = $('#dashMsg'); el.textContent = text || ''; el.classList.toggle('err', !!err); el.hidden = !text; }

  function loadDash() {
    dashLoading = true;
    $('#demoNote').hidden = GAS;
    dashEl.style.opacity = dashRecords ? '.55' : '';
    dashMsg(dashRecords ? '' : 'กำลังโหลดข้อมูลจาก Google Sheet…');
    api('getHistory').then(res => {
      dashRecords = (res && res.records) || [];
      dashMsg(dashRecords.length ? '' : 'ยังไม่มีข้อมูลที่บันทึกไว้ใน Google Sheet ส่งผลจากแท็บ “บันทึก QA” แล้วข้อมูลจะแสดงที่นี่');
      fillFilters(); renderDash();
    }).catch(err => {
      dashMsg('โหลดข้อมูลไม่สำเร็จ: ' + err.message, true);
    }).finally(() => { dashLoading = false; dashEl.style.opacity = ''; });
  }

  function renderDash() {
    if (!dashRecords) return;
    const list = filtered();
    renderTiles(list);
    renderHistory(list);
    renderTrend();
  }

  /* ---- tiles ---- */
  function renderTiles(list) {
    const pass = list.filter(r => r.overall === 'Pass').length;
    const fail = list.filter(r => r.overall === 'Fail').length;
    const last = list[0];
    const tile = (label, value, sub) => '<div class="tile"><span class="tl">' + esc(label) + '</span><span class="tv">' + esc(value) + '</span>' +
      (sub ? '<span class="ts">' + esc(sub) + '</span>' : '') + '</div>';
    $('#tiles').innerHTML =
      tile('บันทึกทั้งหมด', list.length, 'ตามตัวกรองด้านบน') +
      tile('ผ่านทุกรายการ', pass, list.length ? Math.round(pass / list.length * 100) + '% ของที่บันทึก' : '') +
      tile('มีรายการไม่ผ่าน', fail, fail ? 'ดูรายละเอียดในประวัติด้านล่าง' : 'ไม่มี') +
      tile('ครั้งล่าสุด', last ? thaiDate(last.date) : '—', last ? [last.machine, last.frequency].filter(Boolean).join(' · ') : '');
  }

  /* ---- history table ---- */
  const overallPill = r => r.overall === 'Pass' ? '<span class="pill pass">✓ ผ่าน</span>'
    : r.overall === 'Fail' ? '<span class="pill fail">✕ ไม่ผ่าน ' + r.fail + '</span>'
    : '<span class="pill inc">ไม่ครบ ' + r.pending + '</span>';
  function renderHistory(list) {
    const box = $('#histTable');
    if (!list.length) { box.innerHTML = '<p class="dash-msg" style="padding:14px">ไม่มีข้อมูลตามตัวกรองนี้</p>'; return; }
    box.innerHTML = '<table class="qt ht"><thead><tr><th scope="col">วันที่ QA</th><th scope="col">ผล</th><th scope="col">เครื่อง</th><th scope="col">ความถี่</th>' +
      '<th scope="col">ผ่าน / ไม่ผ่าน / ค้าง</th><th scope="col">รูป</th><th scope="col">Physicist</th><th scope="col">ผู้ส่ง</th></tr></thead><tbody>' +
      list.map(r => '<tr tabindex="0" data-rec="' + esc(r.id) + '"><td>' + esc(thaiDate(r.date)) + '</td><td>' + overallPill(r) + '</td><td>' + esc(r.machine) + '</td><td>' + esc(r.frequency) +
        '</td><td class="num">' + r.pass + ' / ' + r.fail + ' / ' + r.pending + '</td><td class="num">' + (r.photos || '') + '</td><td>' + esc(r.physicist) + '</td><td>' + esc(r.email) + '</td></tr>').join('') +
      '</tbody></table>';
  }
  $('#histTable').addEventListener('click', e => { const tr = e.target.closest('[data-rec]'); if (tr) openRecord(tr.dataset.rec, tr); });
  $('#histTable').addEventListener('keydown', e => {
    const tr = e.target.closest('[data-rec]');
    if (tr && (e.key === 'Enter' || e.key === ' ')) { e.preventDefault(); openRecord(tr.dataset.rec, tr); }
  });

  /* ---- trend ---- */
  const TREND_CELLS = [];
  SECTIONS.forEach(sec => sec.cells.forEach(c => {
    if (c.kind === 'calc' || (c.kind === 'num' && c.mode !== 'record')) TREND_CELLS.push(c);
  }));
  $('#trendItem').innerHTML = SECTIONS.filter(sec => sec.cells.some(c => TREND_CELLS.includes(c))).map(sec =>
    '<optgroup label="' + esc(sec.name) + '">' + sec.cells.filter(c => TREND_CELLS.includes(c)).map(c =>
      '<option value="' + c.id + '">' + esc(c.test + (c.item ? ' · ' + c.item : '')) + '</option>').join('') + '</optgroup>').join('');
  $('#trendItem').value = 'p_6x_diff';
  $('#trendItem').addEventListener('change', renderTrend);

  const toNum = v => { const n = parseFloat(String(v).replace(/[−–]/g, '-').replace(/[^\d.+-]/g, '')); return Number.isFinite(n) ? n : null; };
  // What the chart plots for one cell: the deviation from its set value, or the measured value itself.
  function trendSpec(c) {
    if (c.kind === 'calc') return { pick: 'value', lo: -c.tol, hi: c.tol, unit: '%', what: 'Dose diff' };
    if (c.mode === 'angle' || c.mode === 'dev' || c.mode === 'devAbs') {
      const u = c.tolUnit || c.unit;
      return { pick: 'deviation', lo: -c.tol, hi: c.tol, unit: u, what: 'ส่วนต่างจากค่าตั้ง (Δ)' };
    }
    if (c.mode === 'lt') return { pick: 'value', lo: 0, hi: c.tol, unit: c.unit, what: 'ค่าที่วัดได้' };
    return { pick: 'value', lo: c.neg ? -c.tol : 0, hi: c.tol, unit: c.tolUnit || c.unit, what: 'ค่าที่วัดได้', scale: c.scale || 1 };
  }

  function renderTrend() {
    const c = cells[$('#trendItem').value];
    if (!c || !dashRecords) return;
    const key = [SEC[c.secId].name, c.test, c.item].join('|');
    const spec = trendSpec(c);
    $('#trendMeta').textContent = spec.what + ' (' + spec.unit + ') · เกณฑ์ ' + c.limit;
    const draw = rows => {
      const keep = new Set(filtered().map(r => r.id));
      const byId = {}; (dashRecords || []).forEach(r => { byId[r.id] = r; });
      trendPts = rows.filter(x => keep.has(x.id)).map(x => {
        const y = toNum(spec.pick === 'deviation' ? x.deviation : x.value);
        return y == null ? null : { y: y * (spec.scale || 1), fail: x.result === 'Fail', rec: byId[x.id] || { id: x.id, date: x.date, machine: x.machine } };
      }).filter(Boolean).sort((a, b) => (a.rec.date + (a.rec.sentAt || '')).localeCompare(b.rec.date + (b.rec.sentAt || '')));
      trendFocus = -1;
      drawTrend(spec);
      renderTrendTable(spec);
    };
    if (trendCache[key]) { draw(trendCache[key]); return; }
    $('#trendChart').style.opacity = '.55';
    api('getTrend', SEC[c.secId].name, c.test, c.item).then(rows => { trendCache[key] = rows || []; draw(trendCache[key]); })
      .catch(err => { $('#trendChart').innerHTML = '<p class="dash-msg err">โหลด trend ไม่สำเร็จ: ' + esc(err.message) + '</p>'; })
      .finally(() => { $('#trendChart').style.opacity = ''; });
  }

  function niceTicks(lo, hi, count) {
    const span = hi - lo || 1, raw = span / Math.max(1, count - 1), mag = Math.pow(10, Math.floor(Math.log10(raw)));
    const step = [1, 2, 2.5, 5, 10].map(f => f * mag).find(st => st >= raw) || 10 * mag;
    const out = [];
    for (let v = Math.ceil(lo / step) * step; v <= hi + step * 1e-6; v += step) out.push(Math.round(v / step) * step);
    return { ticks: out, step };
  }
  const dpFor = step => Math.max(0, Math.min(3, -Math.floor(Math.log10(step || 1)) + (/\.\d*[25]$/.test(String(step)) ? 1 : 0)));
  const fmtN = (v, step, signed) => {
    const dp = dpFor(step), r = Number(Math.abs(v).toFixed(dp));
    if (r === 0) return (0).toFixed(dp);
    return (v < 0 ? '−' : signed ? '+' : '') + r.toFixed(dp);
  };
  const shortDate = iso => { const d = new Date(iso + 'T00:00:00'); return isNaN(d) ? iso : d.toLocaleDateString(LOC(), { day: 'numeric', month: 'short', year: '2-digit' }); };

  function drawTrend(spec) {
    const box = $('#trendChart');
    const pts = trendPts;
    if (!pts.length) { box.innerHTML = '<p class="dash-msg" style="padding:24px 0">ยังไม่มีค่าของรายการนี้ในช่วงที่เลือก</p>'; return; }
    const W = Math.max(300, box.clientWidth || 600), H = 280, m = { l: 48, r: 64, t: 16, b: 36 };
    let lo = Math.min(spec.lo, ...pts.map(p => p.y)), hi = Math.max(spec.hi, ...pts.map(p => p.y));
    const pad = (hi - lo) * 0.12 || 1; lo -= pad; hi += pad;
    const t = niceTicks(lo, hi, 5); lo = Math.min(lo, t.ticks[0]); hi = Math.max(hi, t.ticks[t.ticks.length - 1]);
    const X = i => m.l + (pts.length === 1 ? (W - m.l - m.r) / 2 : i * (W - m.l - m.r) / (pts.length - 1));
    const Y = v => m.t + (hi - v) / (hi - lo) * (H - m.t - m.b);
    const f1 = v => v.toFixed(1);
    let g = '';
    t.ticks.forEach(v => { g += '<line x1="' + m.l + '" x2="' + (W - m.r) + '" y1="' + f1(Y(v)) + '" y2="' + f1(Y(v)) + '" stroke="var(--line)" stroke-width="1"/>' +
      '<text class="axis" x="' + (m.l - 8) + '" y="' + f1(Y(v) + 4) + '" text-anchor="end">' + esc(fmtN(v, t.step)) + '</text>'; });
    // tolerance band
    g += '<rect x="' + m.l + '" y="' + f1(Y(spec.hi)) + '" width="' + (W - m.l - m.r) + '" height="' + f1(Y(spec.lo) - Y(spec.hi)) + '" fill="var(--ok)" opacity=".09"/>';
    [spec.hi, spec.lo].forEach(v => {
      if (v === 0 && spec.lo === 0) return;
      g += '<line x1="' + m.l + '" x2="' + (W - m.r) + '" y1="' + f1(Y(v)) + '" y2="' + f1(Y(v)) + '" stroke="var(--ok)" stroke-width="1" opacity=".7"/>' +
        '<text class="axis" x="' + (W - m.r + 6) + '" y="' + f1(Y(v) + 4) + '">' + esc((v > 0 ? '+' : v < 0 ? '−' : '') + Math.abs(v)) + '</text>';
    });
    if (lo < 0 && hi > 0 && spec.lo < 0) g += '<line x1="' + m.l + '" x2="' + (W - m.r) + '" y1="' + f1(Y(0)) + '" y2="' + f1(Y(0)) + '" stroke="var(--line-strong)" stroke-width="1"/>';
    // x labels (at most 6)
    const nLab = Math.min(pts.length, W < 480 ? 2 : W < 760 ? 4 : 6), seen = new Set();
    for (let k = 0; k < nLab; k++) {
      const i = nLab === 1 ? 0 : Math.round(k * (pts.length - 1) / (nLab - 1));
      if (seen.has(i)) continue; seen.add(i);
      const anchor = pts.length > 1 && i === 0 ? 'start' : pts.length > 1 && i === pts.length - 1 ? 'end' : 'middle';
      g += '<text class="axis" x="' + f1(X(i)) + '" y="' + (H - 12) + '" text-anchor="' + anchor + '">' + esc(shortDate(pts[i].rec.date)) + '</text>';
    }
    // line + points
    if (pts.length > 1) g += '<path d="' + pts.map((p, i) => (i ? 'L' : 'M') + f1(X(i)) + ' ' + f1(Y(p.y))).join('') + '" fill="none" stroke="var(--series)" stroke-width="2" stroke-linejoin="round" stroke-linecap="round"/>';
    pts.forEach((p, i) => { g += '<circle cx="' + f1(X(i)) + '" cy="' + f1(Y(p.y)) + '" r="' + (p.fail ? 5 : 4) + '" fill="' + (p.fail ? 'var(--bad-mark)' : 'var(--series)') + '" stroke="var(--surface)" stroke-width="2"/>'; });
    const last = pts[pts.length - 1];
    g += '<text class="endlabel" x="' + f1(X(pts.length - 1) + 8) + '" y="' + f1(Y(last.y) - 8) + '">' + esc(fmtN(last.y, t.step / 10, spec.pick === 'deviation' || spec.lo < 0)) + '</text>';
    g += '<line id="tx" x1="0" x2="0" y1="' + m.t + '" y2="' + (H - m.b) + '" stroke="var(--muted)" stroke-width="1" visibility="hidden"/>' +
      '<circle id="tdot" r="6" fill="none" stroke="var(--ink)" stroke-width="2" visibility="hidden"/>' +
      '<rect id="thit" x="' + m.l + '" y="' + m.t + '" width="' + (W - m.l - m.r) + '" height="' + (H - m.t - m.b) + '" fill="transparent"/>';
    box.innerHTML = '<svg viewBox="0 0 ' + W + ' ' + H + '" role="img" aria-label="' + esc($('#trendItem').selectedOptions[0].textContent + ' จำนวน ' + pts.length + ' ครั้ง') + '">' + g + '</svg><div class="ctip" id="ctip" hidden></div>';
    box._geo = { X, Y, W, H, m, spec, step: t.step };
    const hit = $('#thit', box);
    const near = ev => {
      const r = box.querySelector('svg').getBoundingClientRect(), x = (ev.clientX - r.left) * W / r.width;
      let best = 0; pts.forEach((p, i) => { if (Math.abs(X(i) - x) < Math.abs(X(best) - x)) best = i; });
      return best;
    };
    hit.addEventListener('pointermove', ev => showTip(near(ev)));
    hit.addEventListener('pointerleave', () => showTip(-1));
    hit.addEventListener('click', ev => { const i = near(ev); openRecord(pts[i].rec.id); });
  }

  function showTip(i) {
    const box = $('#trendChart'), tip = $('#ctip', box), geo = box._geo;
    if (!tip || !geo) return;
    const tx = $('#tx', box), td = $('#tdot', box);
    if (i < 0) { tip.hidden = true; tx.setAttribute('visibility', 'hidden'); td.setAttribute('visibility', 'hidden'); return; }
    trendFocus = i;
    const p = trendPts[i], x = geo.X(i), y = geo.Y(p.y);
    tx.setAttribute('x1', x); tx.setAttribute('x2', x); tx.setAttribute('visibility', 'visible');
    td.setAttribute('cx', x); td.setAttribute('cy', y); td.setAttribute('visibility', 'visible');
    tip.textContent = '';
    const line = (cls, text) => { const el = document.createElement('span'); el.className = cls; el.textContent = text; tip.appendChild(el); };
    line('cv', fmtN(p.y, geo.step / 10, geo.spec.pick === 'deviation' || geo.spec.lo < 0) + ' ' + geo.spec.unit);
    line('cs', p.fail ? '✕ เกินเกณฑ์' : '✓ อยู่ในเกณฑ์');
    line('cs', thaiDate(p.rec.date) + ' · ' + (p.rec.machine || ''));
    line('cs', 'กดเพื่อดูรายละเอียดครั้งนี้');
    tip.hidden = false;
    const r = box.querySelector('svg').getBoundingClientRect(), k = r.width / geo.W;
    const left = Math.min(Math.max(0, x * k + 12), r.width - tip.offsetWidth);
    tip.style.left = left + 'px';
    tip.style.top = Math.max(0, y * k - tip.offsetHeight - 10) + 'px';
  }
  $('#trendChart').addEventListener('keydown', e => {
    if (!trendPts.length) return;
    if (e.key === 'ArrowRight' || e.key === 'ArrowLeft') {
      e.preventDefault();
      const i = trendFocus < 0 ? trendPts.length - 1 : Math.max(0, Math.min(trendPts.length - 1, trendFocus + (e.key === 'ArrowRight' ? 1 : -1)));
      showTip(i);
    } else if (e.key === 'Enter' && trendFocus >= 0) openRecord(trendPts[trendFocus].rec.id);
    else if (e.key === 'Escape') showTip(-1);
  });
  $('#trendChart').addEventListener('blur', () => showTip(-1));
  let trendResize = null;
  window.addEventListener('resize', () => { clearTimeout(trendResize); trendResize = setTimeout(() => { if (view === 'dash' && trendPts.length) { const c = cells[$('#trendItem').value]; if (c) drawTrend(trendSpec(c)); } }, 150); });

  function renderTrendTable(spec) {
    const box = $('#trendTable');
    if (!trendPts.length) { box.innerHTML = ''; return; }
    box.innerHTML = '<table class="qt ht"><thead><tr><th scope="col">วันที่ QA</th><th scope="col">เครื่อง</th><th scope="col">' + esc(spec.what + ' (' + spec.unit + ')') + '</th><th scope="col">ผล</th></tr></thead><tbody>' +
      trendPts.slice().reverse().map(p => '<tr tabindex="0" data-rec="' + esc(p.rec.id) + '"><td>' + esc(thaiDate(p.rec.date)) + '</td><td>' + esc(p.rec.machine || '') + '</td><td class="num">' + esc(String(Math.round(p.y * 1000) / 1000)) +
        '</td><td>' + (p.fail ? '<span class="pill fail">✕ ไม่ผ่าน</span>' : '<span class="pill pass">✓ ผ่าน</span>') + '</td></tr>').join('') + '</tbody></table>';
  }
  $('#trendTable').addEventListener('click', e => { const tr = e.target.closest('[data-rec]'); if (tr) openRecord(tr.dataset.rec, tr); });

  /* ---- record detail ---- */
  const drawer = $('#drawer'), scrim = $('#scrim');
  let drawerReturn = null, drawerData = null;
  function closeDrawer() {
    drawer.hidden = true; scrim.hidden = true; drawerData = null;
    if (drawerReturn && document.body.contains(drawerReturn)) drawerReturn.focus();
  }
  $('#drawerClose').addEventListener('click', closeDrawer);
  scrim.addEventListener('click', closeDrawer);
  document.addEventListener('keydown', e => { if (e.key === 'Escape' && !drawer.hidden) closeDrawer(); });

  function openRecord(id, opener) {
    drawerReturn = opener || document.activeElement;
    drawer.hidden = false; scrim.hidden = false;
    $('#drawerTitle').textContent = 'กำลังโหลด…';
    $('#drawerBody').innerHTML = '';
    $('#drawerClose').focus();
    api('getRecord', id).then(d => { drawerData = d; renderRecord(false); })
      .catch(err => { $('#drawerTitle').textContent = 'โหลดไม่สำเร็จ'; $('#drawerBody').innerHTML = '<p class="dash-msg err">' + esc(err.message) + '</p>'; });
  }

  function renderRecord(onlyFail) {
    const d = drawerData; if (!d) return;
    const r = d.record;
    $('#drawerTitle').textContent = thaiDate(r.date) + ' · ' + (r.machine || 'ไม่ระบุเครื่อง');
    const kv = (k, v) => v ? '<div><dt>' + esc(k) + '</dt><dd>' + esc(v) + '</dd></div>' : '';
    let html = '<div>' + overallPill(r) + '</div><dl class="kv">' +
      kv('ความถี่ของ QA', r.frequency) + kv('Physicist', r.physicist) + kv('ผู้ส่ง (Gmail)', r.email) +
      kv('ส่งเมื่อ', r.sentAt ? new Date(r.sentAt).toLocaleString(LOC(), { day: 'numeric', month: 'short', year: 'numeric', hour: '2-digit', minute: '2-digit' }) : '') +
      kv('ผ่าน / ไม่ผ่าน / ค้าง', r.pass + ' / ' + r.fail + ' / ' + r.pending) + kv('Record ID', r.id) + '</dl>';
    if (r.note) html += '<div><h3>QA Note</h3><p style="margin:4px 0 0;white-space:pre-wrap">' + esc(r.note) + '</p></div>';
    html += '<div class="tools">' +
      (d.form ? '<button class="btn primary" type="button" data-dact="load">เปิดในฟอร์ม (แก้ไข / ส่งซ้ำ)</button>' : '') +
      (r.folder ? '<a class="btn" href="' + esc(r.folder) + '" target="_blank" rel="noopener">เปิดโฟลเดอร์รูป (' + r.photos + ')</a>' : '') +
      '<button class="btn" type="button" data-dact="toggle" aria-pressed="' + onlyFail + '">' + (onlyFail ? 'แสดงทุกรายการ' : 'แสดงเฉพาะที่ไม่ผ่าน') + '</button></div>' +
      '<div class="subpanel" id="loadBox" hidden><p class="hint">แทนที่ค่าที่กรอกในฟอร์มตอนนี้ด้วยข้อมูลครั้งนี้? รูปที่แนบไว้ในเครื่องจะถูกล้าง รูปเดิมใน Google Drive ยังอยู่ ส่งซ้ำจะอัปเดตแถวเดิมของ Record ID นี้</p>' +
      '<div class="row"><button class="btn primary small" type="button" data-dact="load-yes">เปิดในฟอร์ม</button><button class="btn small" type="button" data-dact="load-no">ยกเลิก</button></div></div>';
    const groups = {};
    d.results.filter(x => !onlyFail || x.result === 'Fail').forEach(x => { (groups[x.category] = groups[x.category] || []).push(x); });
    const cats = Object.keys(groups);
    if (!cats.length) html += '<p class="dash-msg">' + (onlyFail ? 'ไม่มีรายการที่ไม่ผ่าน' : 'ไม่มีรายการตรวจ') + '</p>';
    cats.forEach(cat => {
      html += '<div class="rgroup"><h3>' + esc(cat) + '</h3><div class="tscroll"><table class="qt ht rtable"><thead><tr><th scope="col">รายการ</th><th scope="col">ค่า</th><th scope="col">Δ</th><th scope="col">เกณฑ์</th><th scope="col">ผล</th></tr></thead><tbody>' +
        groups[cat].map(x => '<tr class="' + (x.result === 'Fail' ? 'isfail' : '') + '"><td>' + esc(x.test + (x.item ? ' · ' + x.item : '')) + '</td><td class="num">' + esc(x.value + (x.value !== '' && x.unit && !/[ก-๙]/.test(x.value) ? ' ' + x.unit : '')) +
          '</td><td class="num">' + esc(x.deviation) + '</td><td>' + esc(x.limit) + '</td><td class="res">' +
          (x.result === 'Pass' ? '<span class="pill pass">✓ ผ่าน</span>' : x.result === 'Fail' ? '<span class="pill fail">✕ ไม่ผ่าน</span>' : esc(x.result === 'Recorded' ? 'บันทึก' : x.result || '—')) + '</td></tr>').join('') +
        '</tbody></table></div></div>';
    });
    if (d.photos.length) {
      html += '<div><h3>รูปประกอบ</h3><ul style="margin:6px 0 0;padding-left:1.2em">' + d.photos.map(ph => '<li><a class="extlink" href="' + esc(ph.url) + '" target="_blank" rel="noopener">' +
        esc(ph.category + (ph.caption ? ' · ' + ph.caption : '') ) + '</a></li>').join('') + '</ul></div>';
    }
    $('#drawerBody').innerHTML = html;
  }

  $('#drawerBody').addEventListener('click', e => {
    const b = e.target.closest('[data-dact]'); if (!b || !drawerData) return;
    const a = b.dataset.dact;
    if (a === 'toggle') renderRecord(b.getAttribute('aria-pressed') !== 'true');
    else if (a === 'load') $('#loadBox').hidden = false;
    else if (a === 'load-no') $('#loadBox').hidden = true;
    else if (a === 'load-yes') loadIntoForm(drawerData);
  });

  function loadIntoForm(d) {
    if (!d.form || !d.form.values) return;
    state.values = Object.assign({}, d.form.values);
    state.nominals = Object.assign({}, d.form.nominals);
    migrateInfo(state.values); ensureDefaults(state.values);
    state.values.recordId = d.record.id;
    state.values.loaded_from_sheet = '1';
    replacePhotos([]);
    fillInputs(); applyOrder();
    state.values.sent_at = d.record.sentAt ? new Date(d.record.sentAt).toISOString() : new Date().toISOString();
    state.values.sent_sig = dataSig();
    save(); updateAll();
    closeDrawer(); setView('form');
    toast('เปิดข้อมูล ' + thaiDate(d.record.date) + ' ในฟอร์มแล้ว');
  }

  /* ---- sample data when not served by Apps Script ---- */
  const demoApi = (() => {
    let seed = 7;
    const rnd = () => { seed = (seed * 16807) % 2147483647; return (seed - 1) / 2147483646; };
    const gauss = () => { let u = 0; for (let i = 0; i < 6; i++) u += rnd(); return u - 3; };
    const records = [], results = {};
    const today = new Date();
    const machines = MACHINES.map(m => m.value);
    for (let k = 0; k < 10; k++) {
      machines.forEach((mc, mi) => {
        const d = new Date(today.getTime() - (k * 30 + mi * 3 + 2) * 864e5);
        const date = d.toISOString().slice(0, 10), id = 'DEMO-' + date.replace(/-/g, '') + '-' + (mi + 1);
        const rows = []; let pass = 0, fail = 0;
        TREND_CELLS.concat(Object.values(cells).filter(c => c.kind === 'pf')).forEach(c => {
          const sp = c.kind === 'pf' ? null : trendSpec(c);
          let y, dev = '', val, ok;
          if (c.kind === 'pf') { ok = rnd() > 0.004; val = ok ? c.yes : c.no; }
          else {
            const drift = (mi - 1) * 0.08 * (sp.hi - sp.lo) / 2;
            y = sp.lo === 0 ? Math.abs(sp.hi * (0.4 + 0.12 * gauss())) : drift + gauss() * (sp.hi - sp.lo) / 11;
            ok = y >= sp.lo - 1e-9 && y <= sp.hi + 1e-9;
            if (sp.pick === 'deviation') { dev = y.toFixed(2) + ' ' + sp.unit; val = c.nom != null ? String(+(c.nom + y / (c.scale || 1)).toFixed(2)) : y.toFixed(2); }
            else val = (y / (sp.scale || 1)).toFixed(2);
          }
          ok ? pass++ : fail++;
          rows.push({ category: SEC[c.secId].name, test: c.test, item: c.item, nominal: c.nom != null ? String(c.nom) : '', value: val, unit: c.kind === 'calc' ? '%' : c.unit || '',
            deviation: dev, limit: c.limit, result: ok ? 'Pass' : 'Fail', machine: mc, date, id });
        });
        results[id] = rows;
        records.push({ id, sentAt: date + 'T10:0' + mi, by: '', email: 'physicist@example.com', machine: mc, frequency: k % 3 ? 'Monthly' : 'Weekly', date,
          physicist: PHYSICISTS[(k + mi) % PHYSICISTS.length], pass, fail, pending: 0, overall: fail ? 'Fail' : 'Pass', note: '', photos: 0, folder: '', hasForm: false });
      });
    }
    return {
      getHistory: () => ({ records }),
      getRecord: id => ({ record: records.find(r => r.id === id), results: results[id] || [], photos: [], form: null }),
      getTrend: (cat, test, item) => records.map(r => (results[r.id] || []).find(x => x.category === cat && x.test === test && x.item === item)).filter(Boolean)
        .map(x => ({ id: x.id, machine: x.machine, date: x.date, value: x.value, deviation: x.deviation, result: x.result }))
    };
  })();

  /* ================= light / dark ================= */
  const THEME_KEY = 'linac-mech-qa:theme';
  function applyTheme(t) {
    if (t === 'light' || t === 'dark') document.documentElement.setAttribute('data-theme', t);
    else document.documentElement.removeAttribute('data-theme');
    document.querySelectorAll('[data-theme-set]').forEach(b => b.setAttribute('aria-pressed', String(b.dataset.themeSet === (t || 'auto'))));
  }
  let savedTheme = 'auto';
  try { savedTheme = localStorage.getItem(THEME_KEY) || 'auto'; } catch (e) { savedTheme = 'auto'; }
  applyTheme(savedTheme === 'auto' && document.documentElement.getAttribute('data-theme') ? document.documentElement.getAttribute('data-theme') : savedTheme);
  document.querySelector('.themes').addEventListener('click', e => {
    const b = e.target.closest('[data-theme-set]'); if (!b) return;
    const t = b.dataset.themeSet;
    applyTheme(t);
    try { localStorage.setItem(THEME_KEY, t); } catch (err) { /* storage blocked */ }
    toast(t === 'dark' ? 'ใช้โหมดมืด' : t === 'light' ? 'ใช้โหมดสว่าง' : 'ใช้สีตามระบบเครื่อง');
  });

  /* ================= language (TH / EN) ================= */
  // English mode rewrites the rendered Thai text and the placeholder / title / aria-label / alt / label
  // attributes in place, and a MutationObserver keeps doing so for anything rendered later.
  // Only the screen changes: values, CSV / JSON and what is sent to the Google Sheet stay as they are.
  const EN = {
    // header, gate, reorder panel
    'เข้าสู่ระบบด้วยบัญชี Google (Gmail) เพื่อบันทึกผล QA': 'Sign in with your Google (Gmail) account to record QA results',
    'เข้าสู่ระบบด้วยบัญชี Gmail อื่น': 'Sign in with another Gmail account',
    'มุมมอง': 'View', 'บันทึก QA': 'QA form', 'ธีมสี': 'Color theme', 'ภาษา / Language': 'Language',
    'โหมดสว่าง': 'Light mode', 'ตามระบบเครื่อง': 'Match system', 'โหมดมืด': 'Dark mode',
    'ใช้โหมดมืด': 'Dark mode on', 'ใช้โหมดสว่าง': 'Light mode on', 'ใช้สีตามระบบเครื่อง': 'Following the system theme',
    'ผ่าน': 'Pass', 'ไม่ผ่าน': 'Fail', 'รอกรอก': 'Pending',
    'ออกจากระบบ': 'Sign out', 'สลับบัญชี': 'Switch account',
    'กลับหน้าหลัก LPCH RO Workspace': 'Back to LPCH RO Workspace home',
    'หมวดหมู่ QA': 'QA categories', 'สลับลำดับหมวดหมู่': 'Reorder categories', 'จัดลำดับ': 'Reorder', 'จัดลำดับหมวดหมู่': 'Reorder categories',
    'ลากที่ไอคอนจุดหรือกดลูกศรเพื่อสลับลำดับ บนคอมพิวเตอร์ลากแท็บด้านบนได้โดยตรง หรือกด Alt + ← / → ขณะเลือกแท็บ':
      'Drag the dotted handle or use the arrows to reorder. On a computer you can drag the tabs above, or press Alt + ← / → on a selected tab.',
    'คืนลำดับเดิม': 'Reset order', 'เสร็จ': 'Done', 'คืนลำดับเดิมแล้ว': 'Order reset',
    'เลื่อนหมวดขึ้น': 'Move category up', 'เลื่อนหมวดลง': 'Move category down',
    'ล้างข้อมูลหมวดนี้': 'Clear this category', 'ไปหมวดก่อนหน้า / ถัดไป': 'Previous / next category',
    // categories
    'ข้อมูลการตรวจ': 'QA details', 'ข้อมูล': 'Details',
    'Machine · ความถี่ของ QA · Date · Physicist': 'Machine · QA frequency · Date · Physicist',
    'มุม gantry และค่าที่เครื่องแสดง': 'Gantry angle and machine readout',
    'ค่าที่เครื่องแสดงเมื่อ gantry อยู่ที่ 0° จริง': 'Machine readout when the gantry is truly at 0°',
    'กรอกมุมที่เครื่องแสดง ระบบคำนวณส่วนต่าง (Δ) จากมุมที่ตั้งให้ · Max CW / CCW บันทึกค่าอย่างเดียว':
      'Enter the angle the machine shows; the deviation (Δ) from the set angle is calculated · Max CW / CCW are recorded only',
    'ความเสถียรของแสงและ crosshair · มุม collimator': 'Light and crosshair stability · collimator angle',
    'Gantry 0° · ruler shadow ที่พื้น · ถ้าไม่ผ่านให้กรอกเส้นผ่านศูนย์กลางที่เห็น': 'Gantry 0° · ruler shadow on the floor · if it fails, enter the observed diameter',
    'ที่ระยะ ≈ 100 cm · ถ้าไม่ผ่านให้กรอกเส้นผ่านศูนย์กลางที่เห็น': 'At ≈ 100 cm · if it fails, enter the observed diameter',
    'Ø ที่เห็น': 'Observed Ø',
    'ค่าที่เครื่องแสดงเมื่อ collimator อยู่ที่ 0° จริง หมุนเข้าหาจากแต่ละทิศ': 'Machine readout when the collimator is truly at 0°, approached from each direction',
    'ค่า ODI ที่อ่านได้ (cm)': 'ODI reading (cm)',
    'ODI scale (Solid phantom) · กรอกค่า ODI ที่อ่านได้ (cm)': 'ODI scale (Solid phantom) · enter the ODI reading (cm)',
    'ขนาด light field เทียบกับค่าที่ตั้ง (cm²)': 'Light field size against the set value (cm²)',
    'กรอกระยะจาก crosshair ถึงขอบ light field (cm) · ช่อง “ตั้ง” คือค่าที่คาดหวัง แก้ไขได้':
      'Enter the distance from the crosshair to the light field edge (cm) · the “Set” box is the expected value and can be edited',
    'รูปร่าง MLC และ Picket fence test': 'MLC shapes and Picket fence test',
    'Sag · rotation · ระยะเคลื่อนที่': 'Sag · rotation · travel',
    'ค่าที่เครื่องแสดงเมื่อ couch อยู่ที่ 0° จริง': 'Machine readout when the couch is truly at 0°',
    'Max บันทึกค่าอย่างเดียว': 'Max is recorded only', 'Max (ฝั่ง 270°)': 'Max (270° side)', 'Max (ฝั่ง 90°)': 'Max (90° side)',
    'กรอกระยะที่เคลื่อนที่จริง (cm) ระบบเทียบขนาดกับค่าที่สั่ง': 'Enter the actual distance travelled (cm); it is compared with the commanded distance',
    'ความตรงของ room laser': 'Room laser alignment',
    'Radiation isocenter · ขนาดวงกลมเล็กสุดที่ตัดทุกเส้นของ star shot': 'Radiation isocenter · smallest circle crossing every star shot line',
    'วิเคราะห์จาก film / EPID · ถ้าไม่ผ่านให้กรอกรัศมีที่วัดได้': 'Analysed from film / EPID · if it fails, enter the measured radius',
    'รัศมีที่วัดได้': 'Measured radius', 'ค่าที่วัดได้': 'Measured value',
    'ตามองศาของ source': 'By source angle', 'เห็น': 'Visible', 'ไม่เห็น': 'Not visible', 'สิ่งที่เห็น': 'What is visible',
    'มองเห็นรายละเอียดขนาด 1 mm': '1 mm detail is visible', 'ขนาดเล็กสุดที่เห็น': 'Smallest visible size',
    'วัดด้วย Profiler · Dose diff คำนวณอัตโนมัติจาก Reference dose (TPS)': 'Measured with the Profiler · Dose diff is calculated from the Reference dose (TPS)',
    'บันทึกเพิ่มเติม ข้อสังเกต การแก้ไข': 'Additional notes, observations and corrections',
    'สรุปผลและส่งออก': 'Summary and export', 'สรุปผล': 'Summary',
    'รายการที่ไม่ผ่าน · ส่งไป Google Sheet · ส่งออก CSV / JSON': 'Failed items · send to Google Sheet · export CSV / JSON',
    // fields and results
    'ใส่ค่า': 'Enter', 'ตรวจค่า dose': 'Check dose values', 'ไม่ใช่ตัวเลข': 'Not a number', 'ใส่ค่าตั้งก่อน': 'Enter the set value first',
    'ตั้ง': 'Set', 'เกินเกณฑ์': 'Out of tolerance', 'อื่นๆ': 'Other',
    'ความถี่ของ QA': 'QA frequency', 'ระบุความถี่ เช่น Quarterly, หลังซ่อม': 'Specify, e.g. Quarterly, after repair',
    'ความถี่ของ QA อื่นๆ': 'Other QA frequency', '· เลือกได้หลายคน': '· select one or more',
    'กรอกชื่อ (หลายคนคั่นด้วย ,)': 'Enter names (separate with ,)', 'ชื่อ Physicist อื่นๆ': 'Other physicist names',
    'จำเป็นต้องกรอกก่อนส่งผลไป Google Sheet · ค่าที่กรอกบันทึกอัตโนมัติในเบราว์เซอร์นี้': 'Required before sending to the Google Sheet · entries are saved automatically in this browser',
    'เลือกเครื่อง': 'Select a machine', 'เลือกความถี่ของ QA': 'Select the QA frequency', 'ระบุความถี่ในช่อง “อื่นๆ”': 'Specify the frequency under “Other”',
    'เลือกวันที่ตรวจ': 'Select the QA date', 'กรอกชื่อในช่อง “อื่นๆ” หรือเอาเครื่องหมายออก': 'Enter a name under “Other” or untick it',
    'เลือก Physicist อย่างน้อย 1 คน': 'Select at least one physicist',
    'บันทึกข้อสังเกต ปัญหาที่พบ หรือการแก้ไข': 'Observations, problems found or corrections',
    // photos
    'รูปประกอบ': 'Photos', 'แนบรูป': 'Add photos', 'คำอธิบายรูป': 'Caption', 'ดูรูปประกอบ': 'View photo',
    'รูปก่อนหน้า': 'Previous photo', 'รูปถัดไป': 'Next photo', 'ปิด': 'Close',
    'ถ่ายจากกล้องหรือเลือกจากคลังภาพ เลือกได้หลายรูป บนคอมพิวเตอร์ลากไฟล์มาวางที่นี่ได้': 'Take a photo or pick from your library, several at once. On a computer you can drop files here.',
    'เลือกได้เฉพาะไฟล์รูปภาพ': 'Only image files can be added', 'ลบรูปแล้ว': 'Photo removed', 'เลิกทำ': 'Undo',
    'เปิดไฟล์รูปไม่ได้ ลองบันทึกเป็น JPG หรือ PNG แล้วแนบใหม่': 'Could not open the image. Save it as JPG or PNG and try again.',
    'เบราว์เซอร์นี้เก็บรูปไม่ได้ รูปจะหายเมื่อปิดหน้า คัดลอก JSON เก็บไว้': 'This browser cannot store photos; they are lost when the page closes. Copy the JSON to keep them.',
    // summary, Sheet, export
    'ยังกรอกไม่ครบ': 'Not complete yet', 'กรอกครบทุกรายการแล้ว': 'Every item is filled in', 'ผ่านทุกรายการ': 'All items pass',
    'รายการที่ไม่ผ่าน': 'Failed items', 'หมวดที่ยังกรอกไม่ครบ': 'Categories not yet complete',
    'ส่งผลไป Google Sheet': 'Send results to Google Sheet', 'ส่งอัปเดตไป Google Sheet': 'Send update to Google Sheet',
    'ส่งข้อมูลไป Google Sheet': 'Send data to Google Sheet', 'ส่งรูปประกอบด้วย': 'Include photos',
    'เปิด Google Sheet': 'Open Google Sheet', 'ทดสอบการเชื่อมต่อ': 'Test connection', 'กำลังส่ง…': 'Sending…',
    'ส่งไป Google Sheet ได้เมื่อเปิดจากเว็บที่โฮสต์เอง': 'Sending to the Google Sheet works when the page is opened from its own web address',
    'ยังไม่ได้เชื่อม Google Sheet ผู้ดูแลต้องใส่ Web app URL ใน SHEET.endpoint (ดู README)': 'Google Sheet is not connected. An admin must set the Web app URL in SHEET.endpoint (see README).',
    'ยังไม่ได้ส่ง ส่งได้ทุกเมื่อ ส่งซ้ำจะอัปเดตแถวเดิมของ Record ID นี้': 'Not sent yet. Send any time; sending again updates the rows of this Record ID.',
    'กรอกข้อมูลการตรวจให้ครบก่อนส่ง': 'Complete the QA details before sending',
    'เข้าสู่ระบบอีกครั้งเพื่อยืนยันตัวตนก่อนส่ง ข้อมูลที่กรอกไว้ยังอยู่ครบ': 'Sign in again to confirm who you are before sending. Your entries are kept.',
    'ส่งไป Google Sheet ไม่สำเร็จ': 'Sending to the Google Sheet failed', 'ไม่ทราบสาเหตุ': 'unknown reason',
    'Sheet ตอบกลับว่าไม่สำเร็จ': 'the Sheet reported a failure',
    'ไม่ได้รับคำตอบจาก Apps Script ตรวจ 3 ข้อ: ใช้โค้ด Code.gs ชุดล่าสุด, Deploy เป็น New version, และ Who has access เป็น Anyone แล้วกด “ทดสอบการเชื่อมต่อ” ต้องเห็น {"ok":true…}':
      'No reply from Apps Script. Check: the latest Code.gs is used, it is deployed as a New version, and Who has access is Anyone; then “Test connection” must show {"ok":true…}',
    'ส่งออก / นำเข้า': 'Export / import', 'คัดลอก CSV': 'Copy CSV', 'คัดลอก JSON': 'Copy JSON',
    'ดาวน์โหลด CSV': 'Download CSV', 'ดาวน์โหลด JSON': 'Download JSON', 'พิมพ์': 'Print', 'นำเข้า JSON': 'Import JSON',
    'ล้างข้อมูล': 'Clear data', 'ล้างข้อมูลทั้งหมด': 'Clear everything', 'ยกเลิก': 'Cancel', 'นำเข้า': 'Import',
    'เบราว์เซอร์ไม่อนุญาตให้คัดลอกอัตโนมัติ ข้อความด้านล่างถูกเลือกไว้แล้ว กด Ctrl + C หรือ ⌘ + C เพื่อคัดลอก': 'The browser blocked automatic copying. The text below is selected; press Ctrl + C or ⌘ + C to copy.',
    'ข้อความสำหรับคัดลอก': 'Text to copy',
    'วาง JSON ที่ส่งออกไว้ หรือเลือกไฟล์ .json แล้วกด “นำเข้า” ค่าปัจจุบันจะถูกแทนที่': 'Paste exported JSON or choose a .json file, then press “Import”. Current values will be replaced.',
    'JSON สำหรับนำเข้า': 'JSON to import', 'เลือกไฟล์ JSON': 'Choose a JSON file',
    'ล้างค่าที่กรอกและรูปประกอบในเครื่องนี้ แล้วเริ่มรอบใหม่ด้วย Record ID ใหม่? ข้อมูลที่ส่งไป Google Sheet แล้วจะยังอยู่ใน Sheet':
      'Clear the entries and photos on this device and start again with a new Record ID? Data already sent to the Google Sheet stays there.',
    'เลือกข้อความแล้ว กดคัดลอกได้เลย': 'Text selected, copy it now', 'อ่าน JSON ไม่ได้ ตรวจว่าวางข้อความครบทั้งหมด': 'Could not read the JSON. Check that all of it was pasted.',
    'ไม่พบข้อมูล “values” ในไฟล์ ใช้ไฟล์ที่ส่งออกจากหน้านี้': 'No “values” in the file. Use a file exported from this page.',
    'นำเข้าข้อมูลแล้ว': 'Data imported', 'วาง JSON หรือเลือกไฟล์ก่อนกดนำเข้า': 'Paste JSON or choose a file before importing', 'ล้างข้อมูลแล้ว': 'Data cleared',
    'เบราว์เซอร์นี้ไม่อนุญาตให้บันทึกอัตโนมัติ คัดลอก JSON เก็บไว้ก่อนปิดหน้า': 'This browser does not allow autosave. Copy the JSON before closing the page.',
    'ค่าที่กรอกบันทึกอัตโนมัติในเบราว์เซอร์นี้': 'Entries are saved automatically in this browser',
    // sign-in (page and Code.gs)
    'อ่านข้อมูลบัญชีไม่ได้ ลองเข้าสู่ระบบอีกครั้ง': 'Could not read the account. Try signing in again.',
    'เข้าสู่ระบบด้วยบัญชี LPCH RO Workspace เพื่อบันทึกผล QA': 'Sign in with your LPCH RO Workspace account to record QA',
    'บัญชี LPCH RO Workspace': 'LPCH RO Workspace account', 'ชื่อผู้ใช้ หรืออีเมล': 'Username or email', 'รหัสผ่าน': 'Password',
    'ใช้ชื่อผู้ใช้และรหัสผ่านเดียวกับ LPCH RO Workspace · ลืมรหัสผ่านให้รีเซ็ตที่ LPCH RO Workspace': 'Same username and password as LPCH RO Workspace · forgot it? Reset it there',
    'กำลังตรวจสอบบัญชี…': 'Checking your account…', 'กรอกชื่อผู้ใช้ (หรืออีเมล) และรหัสผ่าน': 'Enter your username (or email) and password',
    'ชื่อผู้ใช้หรือรหัสผ่านไม่ถูกต้อง': 'Wrong username or password',
    'ลิงก์เข้าสู่ระบบหมดอายุหรือถูกใช้ไปแล้ว กรุณาเข้าสู่ระบบอีกครั้ง': 'The sign-in link has expired or was already used. Please sign in again.',
    'การเข้าสู่ระบบด้วยบัญชี LPCH หมดอายุ กรุณาเข้าสู่ระบบอีกครั้ง': 'Your LPCH sign-in has expired. Please sign in again.',
    'กรุณาเข้าสู่ระบบด้วยบัญชี LPCH RO Workspace ก่อนส่งข้อมูล': 'Sign in with your LPCH RO Workspace account before sending',
    'บัญชีนี้ยังไม่ได้ยืนยันอีเมลกับ Google': 'This account has not verified its email with Google',
    'โหลดระบบเข้าสู่ระบบของ Google ไม่ได้ ตรวจการเชื่อมต่ออินเทอร์เน็ตแล้วโหลดหน้าใหม่': 'Could not load Google sign-in. Check the internet connection and reload the page.',
    'ออกจากระบบแล้ว': 'Signed out', 'กำลังตรวจสอบบัญชี Google…': 'Checking your Google account…', 'ยังใช้งานไม่ได้': 'No access yet',
    'บัญชีนี้ไม่มีสิทธิ์ใช้งาน': 'This account does not have access', 'ตรวจสอบบัญชีไม่สำเร็จ': 'Account check failed',
    'ระบบจำกัดผู้ใช้ไว้ แต่ไม่ทราบอีเมลของบัญชีนี้ ผู้ดูแลต้องตั้ง Deploy เป็น Execute as: User accessing the web app':
      'Access is restricted but this account’s email is unknown. An admin must deploy with Execute as: User accessing the web app.',
    'ข้อมูลที่ส่งมาไม่ถูกต้อง': 'The submitted data is invalid', 'ต้องเข้าสู่ระบบด้วย Google ก่อนส่งข้อมูล': 'Sign in with Google before sending',
    'การเข้าสู่ระบบหมดอายุ เข้าสู่ระบบอีกครั้งแล้วส่งใหม่': 'Sign-in expired. Sign in again and resend.',
    'Client ID ไม่ตรงกับที่ตั้งไว้': 'The Client ID does not match the configuration',
    'เปิดโฟลเดอร์รูป Linac QA Photos ไม่ได้ ติดต่อผู้ดูแลให้แชร์โฟลเดอร์ (Editor) ให้บัญชีนี้': 'Cannot open the Linac QA Photos folder. Ask an admin to share it (Editor) with this account.',
    'ไม่พบ Google Sheet ใส่ ID ของ Sheet ใน CONFIG.SHEET_ID ที่ด้านบนของ Code.gs': 'Google Sheet not found. Set its ID in CONFIG.SHEET_ID at the top of Code.gs.',
    // dashboard
    'ข้อมูลตัวอย่าง สุ่มขึ้นเพื่อแสดงหน้าตา Dashboard ข้อมูลจริงจาก Google Sheet จะแสดงเมื่อเปิดผ่านลิงก์ Apps Script':
      'Sample data, randomly generated to preview the Dashboard. Real data from the Google Sheet appears when the page is opened through the Apps Script link.',
    'เครื่อง': 'Machine', 'ช่วงเวลา': 'Period', 'ทั้งหมด': 'All', '30 วันล่าสุด': 'Last 30 days', '90 วันล่าสุด': 'Last 90 days', '1 ปีล่าสุด': 'Last year',
    'โหลดข้อมูลใหม่': 'Reload data', 'สรุป': 'Summary', 'รายการที่ต้องการดู': 'Item to view',
    'กราฟ trend ใช้ลูกศรซ้าย/ขวาเพื่อดูค่าแต่ละครั้ง': 'Trend chart. Use the left / right arrow keys to step through the records.',
    'ดูค่าเป็นตาราง': 'Show values as a table', 'ประวัติการบันทึก': 'Record history', 'กดที่แถวเพื่อดูรายละเอียดของครั้งนั้น': 'Click a row to see that record',
    'รายละเอียด': 'Details', 'ทุกเครื่อง': 'All machines', 'ทุกความถี่': 'All frequencies',
    'กำลังโหลดข้อมูลจาก Google Sheet…': 'Loading data from the Google Sheet…',
    'ยังไม่มีข้อมูลที่บันทึกไว้ใน Google Sheet ส่งผลจากแท็บ “บันทึก QA” แล้วข้อมูลจะแสดงที่นี่': 'No records in the Google Sheet yet. Send results from the “QA form” tab and they will show here.',
    'บันทึกทั้งหมด': 'Records', 'ตามตัวกรองด้านบน': 'Matching the filters above', 'มีรายการไม่ผ่าน': 'With failed items',
    'ดูรายละเอียดในประวัติด้านล่าง': 'See the history below', 'ไม่มี': 'None', 'ครั้งล่าสุด': 'Latest',
    '✓ ผ่าน': '✓ Pass', '✕ ไม่ผ่าน': '✕ Fail', '✕ เกินเกณฑ์': '✕ Out of tolerance', '✓ อยู่ในเกณฑ์': '✓ Within tolerance',
    'ไม่มีข้อมูลตามตัวกรองนี้': 'No records match these filters',
    'วันที่ QA': 'QA date', 'ผล': 'Result', 'ความถี่': 'Frequency', 'ผ่าน / ไม่ผ่าน / ค้าง': 'Pass / fail / pending', 'รูป': 'Photos', 'ผู้ส่ง': 'Sent by',
    'ส่วนต่างจากค่าตั้ง (Δ)': 'Deviation from set value (Δ)', 'ยังไม่มีค่าของรายการนี้ในช่วงที่เลือก': 'No values for this item in the selected period',
    'กดเพื่อดูรายละเอียดครั้งนี้': 'Click to see this record', 'กำลังโหลด…': 'Loading…', 'โหลดไม่สำเร็จ': 'Could not load',
    'ผู้ส่ง (Gmail)': 'Sent by (Gmail)', 'ส่งเมื่อ': 'Sent at', 'เปิดในฟอร์ม (แก้ไข / ส่งซ้ำ)': 'Open in form (edit / resend)',
    'แสดงทุกรายการ': 'Show all items', 'แสดงเฉพาะที่ไม่ผ่าน': 'Show failed only', 'เปิดในฟอร์ม': 'Open in form',
    'แทนที่ค่าที่กรอกในฟอร์มตอนนี้ด้วยข้อมูลครั้งนี้? รูปที่แนบไว้ในเครื่องจะถูกล้าง รูปเดิมใน Google Drive ยังอยู่ ส่งซ้ำจะอัปเดตแถวเดิมของ Record ID นี้':
      'Replace what is in the form with this record? Photos attached on this device are cleared; the photos in Google Drive stay. Sending again updates this Record ID’s rows.',
    'ไม่มีรายการที่ไม่ผ่าน': 'No failed items', 'ไม่มีรายการตรวจ': 'No checked items',
    'รายการ': 'Item', 'ค่า': 'Value', 'เกณฑ์': 'Tolerance', 'บันทึก': 'Recorded'
  };
  const tw = s => (EN[s] != null ? EN[s] : s);
  const plural = (n, w) => n + ' ' + w + (+n === 1 ? '' : 's');
  const listTr = s => s.split(', ').map(tw).join(', ');
  // [pattern, replacement] for text built from pieces; matched against the trimmed text.
  const EN_RX = [
    [/^ข้อมูลจำเป็น (\d+\/\d+)$/, (m, a) => 'Required ' + a],
    [/^กรอกแล้ว (\d+\/\d+)$/, (m, a) => 'Filled ' + a],
    [/^(✕ )?ไม่ผ่าน (\d+)$/, (m, x, a) => (x || '') + 'Fail ' + a],
    [/^ไม่ครบ (\d+)$/, (m, a) => 'Incomplete ' + a],
    [/^รูป (\d+)$/, (m, a) => plural(a, 'photo')],
    [/^(\d+) รูป$/, (m, a) => plural(a, 'photo')],
    [/^กลุ่ม (\S+)$/, (m, a) => 'Group ' + a],
    [/^ไม่ผ่าน (\d+) รายการ$/, (m, a) => plural(a, 'item') + ' failed'],
    [/^และยังไม่ได้กรอกอีก (\d+) รายการ$/, (m, a) => 'and ' + plural(a, 'item') + ' still empty'],
    [/^ผ่าน (\d+) รายการ · เหลืออีก (\d+) รายการ$/, (m, a, b) => a + ' passed · ' + b + ' left'],
    [/^ทั้งหมด (\d+) รายการอยู่ในเกณฑ์$/, (m, a) => 'All ' + plural(a, 'item') + ' within tolerance'],
    [/^(ส่วนต่างจากค่าตั้ง \(Δ\)|ค่าที่วัดได้) \(([^)]*)\)(?: · เกณฑ์ (.+))?$/, (m, a, u, l) => tw(a) + ' (' + u + ')' + (l ? ' · Tolerance ' + l : '')],
    [/^(.+) · เกณฑ์ (.+)$/, (m, a, l) => tw(a) + ' · Tolerance ' + l],
    [/^ยังไม่ระบุเครื่อง(.*)$/, (m, a) => 'No machine selected' + a],
    [/^(.*)ไม่ระบุเครื่อง$/, (m, a) => a + 'No machine'],
    [/^คัดลอก (.+) แล้ว$/, (m, a) => 'Copied ' + a],
    [/^กำลังเพิ่มรูป (\d+) รูป…$/, (m, a) => 'Adding ' + plural(a, 'photo') + '…'],
    [/^แนบรูปแล้ว (\d+) รูป(?: · เปิดไม่ได้ (\d+) ไฟล์)?$/, (m, a, b) => 'Added ' + plural(a, 'photo') + (b ? ' · ' + plural(b, 'file') + ' could not be opened' : '')],
    [/^ดูรูป (\d+)(.*)$/, (m, a, b) => 'View photo ' + a + b],
    [/^ลบรูป (\d+)$/, (m, a) => 'Remove photo ' + a],
    [/^คำอธิบายรูป (\d+)$/, (m, a) => 'Caption for photo ' + a],
    [/^รูปประกอบ (.+) (\d+)$/, (m, a, b) => tw(a) + ' photo ' + b],
    [/^บันทึกอัตโนมัติในเบราว์เซอร์นี้ล่าสุด (.+)$/, (m, a) => 'Saved in this browser · ' + a],
    [/^ล้างข้อมูลหมวด (.+) แล้ว$/, (m, a) => 'Cleared ' + tw(a)],
    [/^ล้างข้อมูลหมวด (.+)$/, (m, a) => 'Clear category ' + tw(a)],
    [/^แนบรูปหมวด (.+)$/, (m, a) => 'Add photos to ' + tw(a)],
    [/^เลื่อน(?:หมวด)? (.+) (ขึ้น|ลง)$/, (m, a, d) => 'Move ' + tw(a) + (d === 'ขึ้น' ? ' up' : ' down')],
    [/^ไปที่ (.+) · ลากเพื่อสลับลำดับ$/, (m, a) => 'Go to ' + tw(a) + ' · drag to reorder'],
    [/^ลากเพื่อย้าย (.+)$/, (m, a) => 'Drag to move ' + tw(a)],
    [/^ย้าย “(.+)” ไปลำดับที่ (\d+)$/, (m, a, b) => 'Moved “' + tw(a) + '” to position ' + b],
    [/^ตัวอย่าง (.+)$/, (m, a) => 'Example: ' + a],
    [/^ภาพตัวอย่างในกรอบ (.+?) cm ที่ isocenter · leaf กว้าง (.+?) mm(.*) · เส้นประคือรูปร่างที่ต้องการ$/,
      (m, a, b, c) => 'Examples in a ' + a + ' cm field at isocenter · leaf width ' + b + ' mm' + c + ' · the dashed line is the intended shape'],
    [/^ค่าตั้ง (.+)$/, (m, a) => 'Set value · ' + trAny(a)],
    [/^ส่ง Record ID (\S+) แล้วเมื่อ (.+?) \((\d+) รายการ(?: · รูป (\d+) รูป)?\) ล้างฟอร์มแล้ว พร้อมบันทึกครั้งใหม่ ดูหรือแก้ครั้งที่ส่งไปได้ที่ Dashboard$/,
      (m, id, t, n, p) => 'Sent Record ID ' + id + ' at ' + t + ' (' + plural(n, 'item') + (p ? ' · ' + plural(p, 'photo') : '') + '). The form is cleared for the next record; view or edit the sent one in the Dashboard.'],
    [/^กรอกข้อมูลการตรวจให้ครบก่อนส่ง ยังขาด: (.+)$/, (m, a) => 'Complete the QA details before sending. Missing: ' + listTr(a)],
    [/^ส่งแล้วเมื่อ (.+) ข้อมูลใน Sheet เป็นปัจจุบัน$/, (m, a) => 'Sent ' + a + ' · the Sheet is up to date'],
    [/^ส่งล่าสุดเมื่อ (.+) มีการแก้ไขหลังจากนั้น กดส่งอีกครั้งเพื่ออัปเดตแถวเดิม$/, (m, a) => 'Last sent ' + a + ' · edited since; send again to update the same rows'],
    [/^ส่งไม่สำเร็จ: (.+) \(ข้อมูลยังเก็บอยู่ในเครื่องนี้\)$/, (m, a) => 'Send failed: ' + trAny(a) + ' (your data is still on this device)'],
    [/^Apps Script ตอบกลับไม่ใช่ข้อมูลที่คาดไว้ \(HTTP (\d+)\) ตรวจว่า Deploy เป็น New version ของโค้ดชุดเต็ม และ Who has access เป็น Anyone$/,
      (m, a) => 'Apps Script returned unexpected data (HTTP ' + a + '). Check that the full code is deployed as a New version and Who has access is Anyone.'],
    [/^ส่งไป Google Sheet แล้ว (\d+) รายการ(?: · รูป (\d+) รูป)? · ล้างฟอร์มแล้ว$/, (m, a, b) => 'Sent ' + plural(a, 'item') + (b ? ' · ' + plural(b, 'photo') : '') + ' to the Google Sheet · form cleared'],
    [/^เข้าสู่ระบบแล้ว: (.+)$/, (m, a) => 'Signed in: ' + a],
    [/^บัญชี (\S+) ยังใช้งานไม่ได้$/, (m, a) => 'Account ' + a + ' has no access yet'],
    [/^(\S+) ไม่มีสิทธิ์ใช้งาน ติดต่อผู้ดูแลเพื่อเพิ่มบัญชี$/, (m, a) => a + ' does not have access. Ask an admin to add this account.'],
    [/^(\S+) ไม่อยู่ในรายชื่อผู้ใช้ ติดต่อผู้ดูแลเพื่อเพิ่มบัญชี$/, (m, a) => a + ' is not on the user list. Ask an admin to add this account.'],
    [/^(\S+) ยังไม่มีสิทธิ์เข้าถึง Google Sheet ของระบบ ติดต่อผู้ดูแลให้แชร์ Sheet \(Editor\) ให้บัญชีนี้$/, (m, a) => a + ' cannot open the system’s Google Sheet yet. Ask an admin to share the Sheet (Editor) with this account.'],
    [/^(\S+) ไม่มีสิทธิ์ส่งข้อมูล$/, (m, a) => a + ' is not allowed to send data'],
    [/^บัญชี (\S+) \((\S+)\) ไม่มีสิทธิ์ใช้ Linac QA — ใช้ได้เฉพาะ (.+) และผู้ดูแลระบบ$/, (m, u, r, ok) => 'Account ' + u + ' (' + r + ') may not use Linac QA — only ' + ok + ' and administrators'],
    [/^ไม่พบ Record ID (.+)$/, (m, a) => 'Record ID ' + a + ' not found'],
    [/^(.+) ลองโหลดหน้าใหม่อีกครั้ง$/, (m, a) => trAny(a) + ' Try reloading the page.'],
    [/^โหลดข้อมูลไม่สำเร็จ: (.+)$/, (m, a) => 'Could not load data: ' + trAny(a)],
    [/^โหลด trend ไม่สำเร็จ: (.+)$/, (m, a) => 'Could not load the trend: ' + trAny(a)],
    [/^(\d+)% ของที่บันทึก$/, (m, a) => a + '% of records'],
    [/^(.+) จำนวน (\d+) ครั้ง$/, (m, a, b) => trAny(a) + ', ' + plural(b, 'record')],
    [/^เปิดโฟลเดอร์รูป \((\d+)\)$/, (m, a) => 'Open photo folder (' + a + ')'],
    [/^เปิดข้อมูล (.+) ในฟอร์มแล้ว$/, (m, a) => 'Loaded the ' + a + ' record into the form'],
    // aria-labels of inputs: "<label> <item>"
    [/^(ค่าที่วัดได้|Ø ที่เห็น|รัศมีที่วัดได้|สิ่งที่เห็น|ขนาดเล็กสุดที่เห็น) (.+)$/, (m, a, b) => tw(a) + ' · ' + trAny(b)]
  ];
  const HAS_TH = /[฀-๿]/;
  // English for a whole string, or null when there is no Thai or nothing matches.
  function trAny(k) {
    if (!HAS_TH.test(k)) return k;
    if (EN[k] != null) return EN[k];
    for (const [rx, fn] of EN_RX) { const m = k.match(rx); if (m) return fn(...m); }
    if (k.includes(' · ')) return k.split(' · ').map(p => trAny(p)).join(' · ');
    const sp = k.match(/^(.*\S) (กลุ่ม \S+|Max \(ฝั่ง \d+°\))$/);   // grid input labels: "<title> <item>"
    if (sp) return trAny(sp[1]) + ' ' + trAny(sp[2]);
    return k;
  }
  function trText(s) {
    const k = s.trim();
    if (!k || !HAS_TH.test(k)) return null;
    const t = trAny(k);
    if (t === k) return null;
    return s.slice(0, s.indexOf(k)) + t + s.slice(s.indexOf(k) + k.length);
  }

  const TR_ATTRS = ['placeholder', 'title', 'aria-label', 'alt', 'label'];
  const SKIP_TR = { SCRIPT: 1, STYLE: 1, TEXTAREA: 1 };
  const textOrig = new WeakMap(), attrOrig = new WeakMap();   // node → original Thai, for switching back
  function trAttr(el, a) {
    const v = el.getAttribute(a);
    const t = v && trText(v);
    if (t == null) return;
    const o = attrOrig.get(el) || {};
    o[a] = [v, t]; attrOrig.set(el, o);
    el.setAttribute(a, t);
  }
  function trTextNode(n) {
    const p = n.parentNode;
    if (!p || SKIP_TR[p.nodeName] || (p.closest && p.closest('[lang="th"]'))) return;
    const t = trText(n.data);
    if (t == null) return;
    textOrig.set(n, [n.data, t]);
    n.data = t;
  }
  function trTree(root) {
    if (root.nodeType === 3) { trTextNode(root); return; }
    if (root.nodeType !== 1) return;
    const w = document.createTreeWalker(root, NodeFilter.SHOW_ELEMENT | NodeFilter.SHOW_TEXT);
    for (let n = root; n; n = w.nextNode()) {
      if (n.nodeType === 3) trTextNode(n);
      else TR_ATTRS.forEach(a => { if (n.hasAttribute(a)) trAttr(n, a); });
    }
  }
  function untrTree() {
    const w = document.createTreeWalker(document.body, NodeFilter.SHOW_ELEMENT | NodeFilter.SHOW_TEXT);
    for (let n = w.currentNode; n; n = w.nextNode()) {
      if (n.nodeType === 3) { const o = textOrig.get(n); if (o && n.data === o[1]) n.data = o[0]; continue; }
      const o = attrOrig.get(n);
      if (o) Object.keys(o).forEach(a => { if (n.getAttribute(a) === o[a][1]) n.setAttribute(a, o[a][0]); });
    }
  }
  const trObserver = new MutationObserver(list => list.forEach(m => {
    if (m.type === 'childList') m.addedNodes.forEach(trTree);
    else if (m.type === 'characterData') trTextNode(m.target);
    else if (m.target.hasAttribute(m.attributeName)) trAttr(m.target, m.attributeName);
  }));

  // Re-render the parts that hold dates or numbers formatted for the language.
  function rerenderForLang() {
    drawnLeaf = null; drawMlc();
    updateAll(); showSaved();
    if (typeof renderDash === 'function' && dashRecords) renderDash();
    if (drawerData && !drawer.hidden) { const tg = $('[data-dact="toggle"]'); renderRecord(!!tg && tg.getAttribute('aria-pressed') === 'true'); }
  }
  function applyLang(l, quiet) {
    lang = l === 'en' ? 'en' : 'th';
    document.documentElement.lang = lang;
    document.querySelectorAll('[data-lang-set]').forEach(b => b.setAttribute('aria-pressed', String(b.dataset.langSet === lang)));
    trObserver.disconnect();
    if (lang === 'en') {
      rerenderForLang();
      trTree(document.body);
      trObserver.observe(document.body, { subtree: true, childList: true, characterData: true, attributes: true, attributeFilter: TR_ATTRS });
    } else {
      untrTree();
      rerenderForLang();
    }
    if (!quiet) toast(lang === 'en' ? 'English' : 'ภาษาไทย');
  }
  document.querySelector('.langs').addEventListener('click', e => {
    const b = e.target.closest('[data-lang-set]'); if (!b || b.dataset.langSet === lang) return;
    try { localStorage.setItem(LANG_KEY, b.dataset.langSet); } catch (err) { /* storage blocked */ }
    applyLang(b.dataset.langSet);
  });

  /* ================= boot ================= */
  fillInputs();
  applyOrder();
  setStick();
  showSaved();
  if (lang === 'en') applyLang('en', true);
  initAuth();
  photoDB.all().then(list => {
    photos = (list || []).filter(x => SEC[x.sec]).sort((a, b) => a.at - b.at);
    renderPhotos(); updateAll();
  }).catch(() => { photoStoreOK = false; renderPhotos(); });
  const hash = (location.hash || '').slice(1);
  if (hash === 'dashboard') setView('dash');
  else if (SEC[hash]) requestAnimationFrame(() => goToSection(hash));
  else spy();
})();
</script>
</body>
</html>
